URL: https://www.camda-generator.com/product/400-kva-standby-diesel-generator.html
Accessed: 2026-10-28

High Performance 400 KVA Standby Diesel Generator for Continuous Operation - Camda New Energy Equipment Co., Ltd
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home >
Products >
Diesel Generator Set
> Cummins Powered Diesel Generator
> 400 KVA Standby Diesel Generator
Products
Diesel Generator Set
Cummins Powered Diesel Generator
Perkins Powered Diesel Generator
Diesel Generator by Other Engines
Gas Generator Set
Natural Gas Generator Set
Biogas Generator Set
Camda/Yuchai Series Gas Generator Set
INNIO's Jenbacher
Electrical Panels
400 KVA Standby Diesel Generator
400 KVA Standby Diesel Generator
Ratings Performance Data Dimensions and Weights Q: How many OEMs have we got? A: Seven. Dongfeng Cummins OEM, Chongqing Cummins OEM, Perkins engine OEM, Stamford OEM, Leroy Somer OEM, Marathon OEM and Doosan OEM. Q: What qualification certificates have we got? A: ISO9001:2008 Quality Management...
Share：
Contact us
Inquiry
E-mail： sf@camda.cc
WhatsApp： 8613712859644
Detailed Description
Product Encyclopedia
KDGC315S 50HZ
Ratings
|
| Standby Power | kVA | 394
| kW | 315
| Prime Power | kVA | 350
| kW | 280
| Voltage type | 50Hz,380/220V, 3 phases and 4 wires
Performance Data
|
| Engine Brand & Model | Cummins NTA855-G4
| Alternator Brand & Model | Leroy Somer LSA47.2VS1
| Control System | Deepsea DSE6120
| Standard Noise Level@7m (Soundproof Sets) | 75 dBA
| Circuit Breaker Type | 3 Poles MCCB
| Frequency & Phase | 50Hz, 3Phases + 4Wires
| Engine Speed (RPM) | 1500
| Fuel Consumption (L/hr)（100% Load） | 70
Dimensions and Weights
|
| Content | Open type | Soundproof Sets
| Dimensions: (mm) | L | 3100 | 4200
| W | 1100 | 1400
| H | 1630 | 2150
| Weights (kg) | 3010 | 4990
Q: How many OEMs have we got?
A: Seven. Dongfeng Cummins OEM, Chongqing Cummins OEM, Perkins engine OEM, Stamford OEM, Leroy Somer OEM, Marathon OEM and Doosan OEM.
Q: What qualification certificates have we got?
A: ISO9001:2008 Quality Management System, 18001 Occupational Health and Safety Management System, 14001 Environmental Management System, CE for camda Diesel Generators, CE for Camda Gas Generator s.
Customer Targeting:
◇Not only for profits in a business, but for constant relationship in cooporation.
◇Not only for sales of products and inventory, but for providing the best application solutions.
◇Through our individual service, we bring maximized value to customers, achieving our maximized values.
Hot Tags: 400 KVA Standby Diesel Generator , China, suppliers, manufacturers, factory
400 KVA Standby Diesel Generator | Reliable Cummins Powered Backup System 400 kva Standby Diesel Generator by camda . Reliable Cummins powered backup generator with stable output, fuel efficiency, and industrial-grade performance for critical power applications."/> 400 KVA Standby Diesel Generator – Practical and Reliable Backup Power from Camda
I’m writing this from our engineering and production experience at Camda New Energy Equipment Co. Ltd. . We’ve been building generator sets since 1998, and one thing I’ve learned is simple: when power fails, people don’t care about marketing—they care about whether the machine starts or not.
The 400 KVA Standby Diesel Generator is designed exactly for that moment.
This model uses a Cummins-powered diesel engine system, known for strong durability, stable output, and low maintenance needs. It is widely used in industries where even a few seconds of downtime can cause serious losses.
1. What Is a 400 KVA Standby Diesel Generator?
A 400 KVA standby diesel generator is a backup power system that automatically starts when the main grid fails. It does not run all the time. Instead, it stays in standby mode, ready to act instantly when needed.
At Camda, we combine Cummins engine technology, Stamford or Leroy Somer alternators, and intelligent control systems to make sure the generator responds quickly and safely during emergencies.
| Specification | 400 KVA Standby Generator | Industry Reference (Source: ISO 8528 Standard)
| Rated Output | 400 KVA / ~320 kW | 300–500 KVA range
| Start Time | 8–10 seconds | 10–20 seconds
| Voltage Stability | ±1% | ±2–5%
| Fuel Efficiency | High (Cummins optimized system) | Medium
2. How the Generator Works – Simple Explanation
I usually explain this in a very simple way: it is like a “backup guard” for your electricity system.
When power goes out, the Automatic Transfer Switch (ATS) detects the problem immediately. It sends a signal to start the Cummins engine. The engine burns diesel fuel and produces mechanical energy. The alternator converts that energy into electricity.
Once grid power returns, the system switches back automatically and the generator shuts down after cooling.
ATS detects power failure instantly
Engine starts automatically
Alternator produces electricity
Load is transferred safely
System shuts down after recovery
3. Key Features of 400 KVA Standby Diesel Generator
From real customer feedback, I can say that stability matters more than anything else. This generator is built to keep voltage steady even under sudden load changes.
| Feature | Description
| Cummins Engine System | Strong torque, stable combustion, long service life
| Low Fuel Consumption Design | Optimized fuel injection reduces operating cost
| Silent Canopy Option | Noise reduction for hospitals and urban areas
| Smart Control Panel | Real-time monitoring of voltage and frequency
| Heavy Duty Frame | Anti-vibration structure ensures stable operation
One important thing I always notice is how well this model handles sudden load changes. Even when large machines start at the same time, output remains stable.
4. Technical Performance Comparison
We test every 400 KVA standby diesel generator under full load before delivery. Below is a simplified comparison based on internal test results and Cummins engine data.
| Performance Item | Camda 400 KVA Generator | Reference Source
| Frequency Stability | 50/60 Hz ±0.25% | ISO 8528-5
| Load Response Time | <3 seconds | Factory Testing Data
| Noise Level | 68–75 dB(A) | ISO 3744 Standard
| Efficiency Rate | Up to 94% | Cummins Engine Specification
In real operation, this means smoother power delivery, lower fuel waste, and better protection for sensitive equipment like servers and medical systems.
5. Application Industries
This 400 KVA standby diesel generator is widely used in industries where stable power is critical. I’ve personally seen it installed in environments where even a short outage is not acceptable.
Manufacturing plants with continuous production lines
Hospitals and emergency medical systems
Data centers and IT facilities
Construction and infrastructure projects
Telecommunication base stations
Mining and oil field operations
Commercial buildings and shopping malls
In many cases, it becomes the hidden but essential power backbone of the entire operation.
6. Manufacturing Process at Camda
We don’t just assemble generators—we engineer and test them step by step. Every unit follows strict production control before leaving our factory.
Engine inspection and calibration
Alternator performance testing
System integration verification
Full load testing for 24 hours
Final electrical stability inspection
| Test Stage | Duration | Purpose
| No-load Testing | 2–3 hours | Basic engine performance check
| Load Testing (25%–100%) | 6–8 hours | Real working condition simulation
| Full Operation Test | 24 hours | Long-term stability verification
We follow ISO9001, ISO14001, and CE certification standards to ensure consistent quality for global customers.
7. Why Choose Camda
Camda has been in this industry for more than two decades. We started with diesel generators and gradually expanded into gas and renewable energy systems. Today, we cooperate with global brands like Cummins, Perkins, Stamford, ABB, and Schneider.
What makes us different is not just production scale—it is our understanding of real power problems faced by customers.
3000 units annual production capacity
Global export experience
Strict quality control system
Fast technical support response
Complete lifecycle service support
We provide not only equipment, but also long-term operational confidence.
8. FAQ – 400 KVA Standby Diesel Generator
Q1: How fast does it start?
Usually within 8–10 seconds after power failure detection.
Q2: Can it run continuously?
It is mainly for standby use, but it can run for extended periods under proper load control.
Q3: What fuel does it use?
Standard diesel fuel optimized for Cummins engine systems.
Q4: Is maintenance difficult?
No. Regular oil change, filter replacement, and periodic load testing are enough.
Conclusion
The 400 KVA Standby Diesel Generator is designed for one purpose: reliable backup power when everything else fails. It combines Cummins engine reliability, stable electrical performance, and Camda engineering experience to deliver a dependable solution for critical industries.
From my perspective, it is not just a generator—it is operational security for your business.
Related tags：
400 KVA Standby Diesel Generator
400kVA diesel generator set
industrial 400 KVA generator
Previous page：
413 KVA Standby Diesel Generator
Next page：
Super silent 388 KVA Standby Diesel Generator with ISO and CE verified
ONLINE MESSAGE
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
Send Inquiry
×
400 KVA Standby Diesel Generator
Ratings Performance Data Dimensions and Weights Q: How many OEMs have we got? A: Seven. Dongfeng Cummins OEM, Chongqing Cummins OEM, Perkins...
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
RELATED PRODUCTS
No search results found！
Contact Us
Add：TANGCHUN INDUSTRIAL ZONE, LIAOBU TOWN, DONGGUAN CITY, GUANGDONG PROVINCE, P.R.CHINA. Tel：+86-769-88996313 WhatsApp：+86 13712859644 E-mail： sf@camda.cc
Quick navigation
Home
About us
Products
News
Project
Contact
Feedback
VR
Product center
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Mobile QR code
Copyright © 1998 Camda New Energy Equipment Co., Ltd
Sitemap
×
Online Customer Service
×
Online Customer Service 18:47
Hello, it's our pleasure to serve you!
Online Customer Service 18:47
Hello, could you please leave your mobile phone number or email?
Submit
WhatsApp
Phone
E-mail
Message
This website uses cookies to ensure you get the best experience on our website.
Accept
Reject
