URL: https://www.camda-generator.com/product/825-kva-standby-diesel-generator.html
Accessed: 2026-10-28

825 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home >
Products >
Diesel Generator Set
> Cummins Powered Diesel Generator
> 825 KVA Standby Diesel Generator
Products
Diesel Generator Set
Cummins Powered Diesel Generator
Perkins Powered Diesel Generator
Diesel Generator by Other Engines
Gas Generator Set
Natural Gas Generator Set
Biogas Generator Set
Camda/Yuchai Series Gas Generator Set
INNIO's Jenbacher
Electrical Panels
825 KVA Standby Diesel Generator
825 KVA Standby Diesel Generator
Diesel generator set from 18 to 1320 kW; Cummins engine; Leroy somer or Stamford alternator; Factory price and factory outlet; CE/ISO and BV/TUV/SGS verified; OEM and ODM manufacturer; ...
Share：
Contact us
Inquiry
E-mail： sf@camda.cc
WhatsApp： 8613712859644
Detailed Description
Product Encyclopedia
KDGC660S 50Hz
Ratings
| | Standby Power | kVA | 825
| kW | 660
| Prime Power | kVA | 750
| kW | 600
| Voltage type | 50Hz,380/220V, 3 phases and 4 wires
Perfo r mance Da ta
| | Engine Brand & Model | Cummins KTA38-G2
| Alternator Brand & Model | Leroy Somer LSA49.3M8
| Control System | Deepsea DSE6120
| Standard Noise Level@7m (Soundproof Sets) | 80 dBA
| Circuit Breaker Type | 3 Poles MCCB
| Frequency & Phase | 50Hz, 3Phases + 4Wires
| Engine Speed (RPM) | 1500
| Fuel Consumption (L/hr) | 100% Load | 167
| 75% Load | 125
| 50% Load | 92
| 25% Load | 46
Dimensions and W eigh t s
| | Content | Open type | Soundproof Sets
| Dimensions: (mm) | L | 4300 | 6058
| W | 1720 | 2438
| H | 2470 | 2591
| Weights (kg) | 6080 | 9700
Engine Brand & Model: Cummins KTA38-G2
Standard Cummins Engine Data
| | No. of Cylinders | 12 V | Gross Engine Power(kW) | Prime | 664
| Cycle | 4 Stroke | Standby | 731
| Bore / Stroke | 159mm / 159 mm | Compression Ratio | 14.5:1
| Induction | Turbocharged and Air-air cooled | Displacement (L) | 37.8
| Cooling Method | Charge Air Cooling | Governing Type | Electronic
| Starting method | 24V DC motor | Coolant capacity (L) | 134
| Lubricant Oil | 15W40-CF4 or above grade | Lube System Capacity(L) | 135
camda 's business activities include:
Waukesha Gas Generator distributor in mainland China and Hong Kong
Gas power plant engineering design, construction, operation
Comprehensive treatment of solid waste, food waste, high strength industrial organic wastewater, farm animal waste, crop stalks, etc
OEM factory in China of Cummins diesel engines and Perkins (Rolls Royce) engines
Distributor of German Man, South Korea, Doosan Daewoo
Mobile power plants
Gas pretreatment system, purification system, burning torch, waste heat utilization system, cogeneration unit, LED lighting.
Environmental projects
High-power, non-contact, high-precision voltage regulator
It has obtained 127 national patents and is currently protected 60, including 23 invention patents.
It has a technical center, an engineering center, a laboratory, etc., and has been recognized by two national and three provincial scientific research institutions.
With Tsinghua University, Chinese Academy of Sciences and other colleges and universities, and Italy's ENEA and other foreign scientific research institutions have established a multi-level scientific and technological cooperation platform.
Hot Tags: 825 KVA Standby Diesel Generator , China, suppliers, manufacturers, factory
825 KVA Standby Diesel Generator – Reliable Emergency Power Solution for Industrial and Commercial Operations
When utility power fails unexpectedly, business operations can come to a standstill within seconds. Production lines stop, communication systems go offline, critical equipment shuts down, and financial losses begin to accumulate immediately. That is exactly why we developed our 825 KVA Standby Diesel Generator —a dependable backup power solution designed to keep essential operations running when grid electricity is unavailable.
At camda New Energy Equipment Co. Ltd., we have spent decades manufacturing diesel and Gas Generator Set s for customers around the world. Since our establishment in 1998, we have continuously improved our engineering capabilities, manufacturing processes, and quality control systems. Today, our generators are trusted in industrial facilities, hospitals, telecommunications stations, mining projects, commercial buildings, farms, and data centers across multiple countries and regions.
Our 825 KVA Standby Diesel Generator combines a powerful Cummins diesel engine, high-efficiency alternator, intelligent digital controller, and robust structural design into one complete standby power system. Whether you need emergency backup power for a factory, a data center, a hospital, or a large commercial facility, this generator is engineered to provide reliable performance whenever power interruptions occur.
What Is an 825 KVA Standby Diesel Generator?
An 825 KVA Standby Diesel Generator is a backup power system designed to automatically supply electricity during utility power failures. Unlike prime power generators that serve as the primary power source, standby generators remain on standby until an outage is detected.
Once utility power is interrupted, the generator automatically starts and transfers electrical loads through an Automatic Transfer Switch (ATS). This process typically occurs within a few seconds, minimizing operational disruption.
At a standard power factor of 0.8, an 825 KVA standby generator can provide approximately 660 kW of usable electrical power output.
| Generator Rating | Power Factor | Equivalent Output | Typical Usage
| 825 KVA Standby | 0.8 | 660 kW | Emergency Backup Power
| 750 KVA Prime | 0.8 | 600 kW | Continuous Operation
Source: IEC 60034 Generator Standards and ISO 8528 Generator Rating Guidelines.
This power capacity makes the generator suitable for medium and large industrial facilities, office complexes, healthcare institutions, warehouses, telecommunications facilities, and infrastructure projects requiring dependable emergency power.
How Does the 825 KVA Standby Diesel Generator Work?
The working principle behind a standby diesel generator is straightforward but highly effective. During normal operation, utility power supplies electricity to the facility while the generator remains in standby mode.
An Automatic Transfer Switch continuously monitors incoming power quality. If a power outage occurs, the ATS immediately sends a startup command to the diesel generator.
The engine starts automatically and reaches operating speed within seconds. The alternator then begins producing electricity. Once the generator achieves stable voltage and frequency levels, the ATS transfers the electrical load from the utility source to the generator.
Utility power interruption detected
ATS sends startup signal
Diesel engine starts automatically
Alternator generates electricity
ATS transfers facility load
Generator supplies emergency power
Utility power returns
ATS switches load back to utility source
Generator enters cool-down cycle
Automatic shutdown occurs
This fully automated process helps maintain business continuity without requiring operator intervention.
Main Features of Our 825 KVA Standby Diesel Generator
Proven Cummins Engine Technology
The generator is powered by a reliable Cummins diesel engine known for outstanding durability and operational stability. Cummins engines have earned a strong reputation globally for delivering dependable performance in demanding environments.
Excellent Fuel Economy
Operating costs are an important consideration for generator owners. The advanced fuel injection system and optimized combustion technology help reduce fuel consumption while maintaining strong power output.
Stable Voltage and Frequency Output
Many facilities depend on sensitive equipment such as PLC systems, telecommunications devices, medical equipment, and data servers. Stable electrical output is essential for protecting these systems. Our generator maintains consistent voltage and frequency even during changing load conditions.
Advanced Digital Control Panel
The intelligent controller provides real-time monitoring and protection functions including:
Engine speed monitoring
Oil pressure monitoring
Coolant temperature monitoring
Battery voltage monitoring
Output voltage monitoring
Frequency monitoring
Operating hours tracking
Fault diagnosis and alarm notifications
Operators can quickly access system information and respond to maintenance requirements before they become serious issues.
Heavy-Duty Construction
The generator skid frame is manufactured using high-strength steel materials to withstand transportation, installation, and long-term operation in challenging environments.
Low Maintenance Requirements
Easy access to filters, cooling systems, batteries, and service points helps simplify routine maintenance procedures and reduce downtime.
Technical Comparison with Other Backup Power Technologies
Businesses evaluating backup power solutions often compare diesel generators with Natural Gas Generator s and battery storage systems.
| Comparison Item | 825 KVA Diesel Generator | Natural Gas Generator | Battery Energy Storage
| Startup Time | Fast | Fast | Instant
| Long Runtime Capability | Excellent | Excellent | Limited
| Fuel Availability | Widely Available | Pipeline Dependent | Charging Required
| Heavy Load Handling | Excellent | Good | Moderate
| Initial Investment | Moderate | Moderate | High
| Maintenance Complexity | Low | Moderate | Low
Source: Industry technical specifications from generator manufacturers and commercial energy storage system documentation.
For facilities requiring extended backup power capability and proven reliability, diesel generators remain one of the most practical and cost-effective choices available.
Applications of the 825 KVA Standby Diesel Generator
Our customers use the 825 KVA Standby Diesel Generator across a wide range of industries and operating environments.
Manufacturing Facilities
Unexpected downtime can stop production and increase operating costs. Manufacturers rely on standby generators to maintain production continuity and protect critical machinery.
Hospitals and Healthcare Facilities
Healthcare institutions require uninterrupted power for life-support equipment, operating rooms, laboratories, and emergency response systems.
Data Centers
Data centers cannot afford power interruptions. Backup generators provide reliable support for servers, cooling systems, and network infrastructure.
Telecommunications Infrastructure
Telecommunication providers use standby generators to maintain network reliability and communication services during power outages.
Mining and Construction Projects
Remote projects often operate in areas with unstable electrical infrastructure. Standby generators help maintain productivity and site safety.
Commercial Buildings
Office complexes, hotels, shopping centers, and business parks rely on backup generators to maintain lighting, elevators, HVAC systems, and security equipment.
Related tags：
825 KVA Standby Diesel Generator
Industrial 825 KVA Diesel Generator Set
825 KVA Emergency Backup Generator
Previous page：
888 KVA Standby Diesel Generator
Next page：
800 KVA Standby Diesel Generator
ONLINE MESSAGE
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
Send Inquiry
×
825 KVA Standby Diesel Generator
Diesel generator set from 18 to 1320 kW; Cummins engine; Leroy somer or Stamford alternator; Factory price and factory outlet; CE/ISO and BV...
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
RELATED PRODUCTS
No search results found！
Contact Us
Add：TANGCHUN INDUSTRIAL ZONE, LIAOBU TOWN, DONGGUAN CITY, GUANGDONG PROVINCE, P.R.CHINA. Tel：+86-769-88996313 WhatsApp：+86 13712859644 E-mail： sf@camda.cc
Quick navigation
Home
About us
Products
News
Project
Contact
Feedback
VR
Product center
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Mobile QR code
Copyright © 1998 Camda New Energy Equipment Co., Ltd
Sitemap
×
Online Customer Service
×
Online Customer Service 21:00
Hello, it's our pleasure to serve you!
Online Customer Service 21:00
Hello, could you please leave your mobile phone number or email?
Submit
WhatsApp
Phone
E-mail
Message
This website uses cookies to ensure you get the best experience on our website.
Accept
Reject
