URL: https://www.camda-generator.com/product/cummins-powered-open-diesel-generator.html
Accessed: 2026-10-28

Cummins Powered Open Diesel Generator for Industrial Power Supply - Camda New Energy Equipment Co., Ltd
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home >
Products >
Diesel Generator Set
> Cummins Powered Diesel Generator
> Cummins Powered Open Diesel Generator
Products
Diesel Generator Set
Cummins Powered Diesel Generator
Perkins Powered Diesel Generator
Diesel Generator by Other Engines
Gas Generator Set
Natural Gas Generator Set
Biogas Generator Set
Camda/Yuchai Series Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Cummins Powered Open Diesel Generator
Cummins Powered Open Diesel Generator
Camda KDGC series diesel generator sets are powered by world-famous Cummins engines, coupled with durable Leroy Somer or Stamford alternators, controlled by advanced controllers like UK Deepsea or Czech ComAp. We have been cooperating with Cummins for almost 20 years to manufacture top quality...
Share：
Contact us
Inquiry
E-mail： sf@camda.cc
WhatsApp： 8613712859644
Detailed Description
Product Encyclopedia
camda KDGC series Diesel Generator Set s are powered by world-famous Cummins engines, coupled with durable Leroy Somer or Stamford alternators, controlled by advanced controllers like UK Deepsea or Czech ComAp.
Cummins Powered Open Diesel Generator has small size, light weight, low fuel consumption, low noise, high output power, reliable performance, and convenient supply and maintenance of parts.
We have been cooperating with Cummins for almost 20 years to manufacture top quality Cummins Powered Diesel Generator sets for various applications including power plants, factories, telecom, real estate, data center, mining, banking & hospital, gas & oil field, etc.
|
| Camda diesel generator sets powered by Cummins, open type.
50Hz 3 phases+4 wires, 400/230V, pf 0.8.
| Genset Model | Standby power | Prime power | Engine Model | Alternator Model | Dimension
L×W×H（mm) | Weight
(kg)
| Open Type | kVA | kW | kVA | kW
| KDGC22S | 27 | 22 | 25 | 20 | 4B3.9-G2 | PI144E | 1580×650×1146 | 777
| KDGC35S | 40 | 32 | 35 | 28 | 4BT3.9-G2 | PI144H | 1800×730×1290 | 830
| KDGC44S | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | UCI224D | 1900×783×1257 | 926
| KDGC53S | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | UCI224E | 1900×783×1257 | 975
| KDGC69S | 86 | 69 | 76 | 6 | 4BTA3.9-G11 | UCI224G | 1900×783×1257 | 986
| KDGC77S | 96 | 77 | 87 | 70 | 6BT5.9-G2 | UCI224G | 2200×830×1278 | 1249
| KDGC88S | 110 | 88 | 100 | 80 | 6BT5.9-G2 | UCI274C | 2200×830×1278 | 1272
| KDGC100S | 125 | 100 | 114 | 91 | 6BTA5.9-G2 | UCI274D | 2200×830×1325 | 1297
| KDGC118S | 148 | 118 | 135 | 108 | 6BTAA5.9-G2 | UCI274E | 2360×830×1334 | 1381
| KDGC140S | 175 | 140 | 160 | 128 | 6CTA8.3-G2 | UCI274F | 2360×847×1366 | 1782
| KDGC160S | 200 | 160 | 182 | 145 | 6CTA8.3-G2 | UCI274G | 2360×847×1366 | 1832
| KDGC176S | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | UCI274H | 2400×980×1460 | 1850
| KDGC200SL | 250 | 200 | 225 | 180 | 6LTAA8.9-G2 | UCDI274J | 2540×1018×1527 | 1960
| KDGC220SL | 275 | 220SL | 250 | 200 | 6LTAA8.9-G2 | UCDI274K | 2540×1018×1527 | 1985
| KDGC200S | 250 | 200 | 225 | 180 | NT855-GA | UCDI274J | 3000×1054×1758 | 2460
| KDGC220S | 275 | 220 | 250 | 200 | NT855-GA | UCDI274K | 3000×1054×1758 | 2490
| KDGC220SM | 275 | 220 | 250 | 200 | MTA11-G2A | UCDI274K | 2750×1050×1585 | 2370
| KDGC260S | 325 | 260 | 300 | 240 | NTA855-G1A | HCI444D | 3000×1054×1758 | 2810
| KDGC280S | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444ES | 3000×1054×1758 | 2920
| KDGC280SM | 350 | 280 | 320 | 256 | MTAA11-G3 | HCI444ES | 3000×1140×1600 | 2300
| KDGC310S | 385 | 310 | 350 | 280 | NTA855-G2A | HCI444E | 3000×1054×1758 | 3120
| KDGC315S | 394 | 315 | 350 | 280 | NTA855-G4 | HCI444E | 3000×1054×1758 | 3280
| KDGC330S | 413 | 330 | 375 | 300 | NTAA855-G7 | HCI444F | 3250×1120×1721 | 2864
| KDGC360S | 450 | 360 | 400 | 320 | NTAA855-G7A | HCI444F | 3250×1120×1721 | 2880
| KDGC400SQ | 500 | 400 | 450 | 360 | QSZ13-G2 | HCI544C | 3250×1360×2100 | 3700
| KDGC400S | 500 | 400 | 450 | 360 | KTA19-G3 | HCI544C | 3350×1280×1934 | 3800
| KDGC440SQ | 550 | 440 | 500 | 400 | QSZ13-G3 | HCI544D | 3250×1360×2100 | 3750
| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G3A | HCI544D | 3350×1280×1934 | 3940
| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G4 | HCI544D | 3350×1280×1934 | 3940
| KDGC480S | 600 | 480 | 550 | 440 | KTAA19-G5 | HCI544E | 3525×1550×2032 | 4020
| KDGC528S | 660 | 528 | 600 | 480 | KTA19-G8 | HCI544E | 3350×1280×1934 | 4150
| KDGC550S | 688 | 550 | 625 | 500 | KTAA19-G6A | HCI544FS | 3525×1550×2032 | 4220
| KDGC572SQ | 715 | 572 | 650 | 520 | QSKTAA19-G3 NR2 | HCI544F | 3525×1550×2032 | 6600
| KDGC640S | 800 | 640 | 728 | 582 | KT38-GA | LVI634B | 4200×1805×2383 | 6785
| KDGC660S | 825 | 660 | 750 | 600 | KTA38-G2 | LVI634B | 4200×1805×2383 | 7000
| KDGC704S | 880 | 704 | 800 | 640 | KTA38-G2B | HCI634H | 4200×1805×2383 | 7140
| KDGC800S | 1000 | 800 | 910 | 728 | KTA38-G2A | HCI634H | 4200×1805×2383 | 7140
| KDGC880S | 1100 | 880 | 1000 | 800 | KTA38-G5 | HCI634J | 4200×1805×2244 | 7310
| KDGC1000S | 1250 | 1000 | 1138 | 910 | KTA38-G9 | LVI634G | 4350×2090×2178 | 8100
| KDGC1100SQ | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | HCI634K | 5140×1850×2340 | 7800
| KDGC1100S | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | LVI 634G | 5000×1850×2343 | 9038
| KDGC1232S | 1540 | 1232 | 1400 | 1120 | KTA50-G8 | PI734B | 5200×2260×2510 | 9522
| KDGC1320S | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | PI734C | 5200×2260×2510 | 9900
| KDGC1500S | 1875 | 1500 | -- | -- | KTA50-G15 | PI734E | 5200×2260×2510 | 9900
| Camda diesel generator sets powered by Cummins, open type.
60Hz 3 phases+4 wires, 220/127V, pf 0.8.
| Genset Model | Standby power | Prime power | Engine Model | Alternator Model | Dimension
L×W×H（mm) | Weight
(kg)
| Open Type | kVA | kW | kVA | kW
| KDGC27S1 | 33 | 27 | 30 | 24 | 4B3.9-G2 | PI144E | 1580×650×1146 | 777
| KDGC33S1 | 41 | 33 | 37.5 | 30 | 4BT3.9-G2 | PI144G | 1800×730×1290 | 802
| KDGC56S1 | 70 | 56 | 62 | 50 | 4BTA3.9-G2 | UCI224D | 1900×783×1257 | 926
| KDGC83S1 | 103 | 83 | 94 | 75 | 6BT5.9-G2 | UCI224F | 2200×830×1278 | 1220
| KDGC100S1 | 125 | 100 | 114 | 91 | 6BT5.9-G2 | UCI274C | 2200×830×1278 | 1272
| KDGC116S1 | 145 | 116 | 131 | 105 | 6BTA5.9-G2 | UCI274D | 2200×830×1325 | 1290
| KDGC132S1 | 165 | 132 | 150 | 120 | 6BTAA5.9-G2 | UCI274E | 2360×830×1334 | 1370
| KDGC167S1 | 210 | 167 | 190 | 152 | 6CTA8.3-G2 | UCI274F | 2360×847×1366 | 1755
| KDGC192S1 | 240 | 192 | 220 | 175 | 6CTAA8.3-G2 | UCI274G | 2400×980×1460 | 1800
| KDGC240SL1 | 300 | 240 | 273 | 218 | 6LTAA8.9-G2 | UCDI274J | 2540×1018×1527 | 1940
| KDGC220S1 | 275 | 220 | 250 | 200 | NT855-GA | UCI274H | 3000×1054×1758 | 2485
| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1 | HCI444D | 3000×1054×1758 | 2840
| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444D | 3000×1054×1758 | 2869
| KDGC352S1 | 440 | 352 | 400 | 320 | NTA855-G3 | HCI444E | 3000×1054×1758 | 2940
| KDGC400S1 | 500 | 400 | 438 | 350 | KTA19-G2 | HCI444FS | 3350×1280×1934 | 3627
| KDGC440S1 | 550 | 440 | 500 | 400 | KTA19-G3 | HCI544C | 3350×1280×1934 | 3830
| KDGC496S1 | 620 | 496 | 565 | 450 | KTA19-G4 | HCI544C | 3350×1280×1934 | 3870
| KDGC550S1 | 688 | 550 | 588 | 470 | KTAA19-G5 | HCI544D | 3525×1550×2032 | 3950
| KDGC600S1 | 750 | 600 | 682 | 546 | KTAA19-G6A | HCI544E | 3525×1550×2032 | 4100
| KDGC680S1 | 850 | 680 | 775 | 620 | KT38-G | HCI544F | 4200×1805×2383 | 6500
| KDGC800S1 | 1000 | 800 | 906 | 725 | KTA38-G2 | HCI634G | 4200×1805×2383 | 6950
| KDGC880S1 | 1100 | 880 | 1000 | 800 | KTA38-G2A | LVI634C | 4200×1805×2383 | 7150
| KDGC1000S1 | 1250 | 1000 | 1125 | 900 | KTA38-G4 | HCI634H | 4200×1805×2244 | 7280
| KDGC 1232S1 | 1540 | 1232 | 1400 | 1120 | KTA50-G3 | HCI634K | 5000×1850×2343 | 9150
| KDGC1386S1 | 1732 | 1386 | 1575 | 1260 | KTA50-G9 | PI734B | 5200×2260×2510 | 9590
Hot Tags: cummins powered open diesel Generator, China, suppliers, manufacturers, factory
<span style="color: rgb(0, 0, 0); font-size: 16px;"> Cummins Powered Open Diesel Generator | camda </span> Cummins Powered Open Diesel Generator
When I talk to customers about open-type power systems, I usually start with a very direct idea: not every project needs a covered, silent structure. In many industrial cases, what people really need is simple, strong, and easy-to-maintain power equipment.
That’s exactly where the Cummins Powered Open Diesel Generator fits in.
At Camda New Energy Equipment Co. Ltd., I’ve worked on many projects where open-type generators are still the best choice—especially in factories, mining areas, and construction sites where ventilation and easy servicing matter more than sound insulation.
1. What This Open Diesel Generator Is Designed For
This generator is designed for reliability, simplicity, and heavy-duty use. The open frame structure makes it easier to access the engine, alternator, and control system for maintenance and inspection.
I often describe it like this: it is a strong working machine without extra cover. What you see is what you maintain.
| Specification | Value | Source
| Power Range | 20 kVA – 2000 kVA | Camda Engineering Data
| Engine Type | Cummins Diesel Engine | Cummins Technical Manual
| Structure | Open steel frame type | ISO 8528 Standard
2. How the Open Diesel Generator Works
The working principle is very straightforward. There are four main parts: engine, alternator, control system, and base frame.
I usually explain it in simple terms: fuel goes into the engine, the engine creates mechanical energy, and the alternator turns it into electricity.
When power failure happens, the ATS system automatically starts the generator and transfers the load without manual operation.
| Component | Function | Reference
| Cummins Engine | Power generation source | Cummins Global Datasheet
| Brushless Alternator | Electricity output | IEC 60034 Standard
| Control Panel | Monitoring and protection | Deep Sea Electronics Guide
| Steel Base Frame | Structural support | ISO Industrial Frame Standard
3. Key Features of Cummins Open Diesel Generator
From real project experience, I notice customers choose open-type generators mainly for three reasons: easy maintenance, strong structure, and cost efficiency.
Simple open frame design for fast servicing
High fuel efficiency Cummins engine system
Stable voltage output under load changes
Strong steel base for heavy-duty operation
Flexible installation in industrial environments
| Feature | Benefit | Industry Standard
| Open Frame Design | Easy maintenance and inspection | ISO Industrial Design Standard
| Fuel Efficiency | Lower running cost | Cummins Performance Report
| Heavy Duty Frame | Long-term stability | ISO 8528 Mechanical Strength
4. Technical Advantages Behind the System
At Camda, we don’t just assemble parts. We build complete generator systems designed for real industrial working environments.
We use trusted global brands like Cummins, Perkins, Yuchai, Stamford, Leroy Somer, ABB, and Schneider to ensure performance stability and long service life.
Each generator is tested under different load conditions before shipment to ensure it performs reliably in real operation, not just in factory testing.
| Technical Element | Advantage | Source
| Cummins Engine System | Durable and fuel efficient | Cummins Engineering Manual
| Brushless Alternator | Stable electricity output | IEC 60034 Standard
| Full Load Testing | Verified performance stability | ISO 8528 Testing Protocol
5. Application Industries
The Cummins powered open diesel generator is widely used in industries where ventilation, accessibility, and durability matter more than noise reduction.
Construction sites and infrastructure projects
Mining operations and quarries
Industrial manufacturing plants
Agricultural and farming operations
Temporary power supply projects
In these environments, simple structure and easy maintenance are often more important than enclosure design.
6. Manufacturing and Quality Control Process
Every generator we produce follows strict production steps. I always believe that quality is built during manufacturing, not checked at the end.
| Stage | Process | Standard
| Frame Production | Steel cutting and welding | ISO 9001 System
| Assembly | Engine and alternator integration | Factory Inspection Process
| Testing | 0%–100% load test | ISO 8528 Standard
We also follow ISO14001 environmental standards and OHSAS safety systems to ensure responsible production.
7. Why Choose Camda Open Diesel Generator Solutions
From my experience, customers don’t just buy a machine—they buy stability for their operations.
Camda has been manufacturing generator sets since 1998 and works closely with global brands like Cummins, Perkins, Yuchai, Stamford, Leroy Somer, ABB, and Schneider. This allows us to deliver stable, tested, and reliable power systems.
We also provide full support including design, production, testing, packaging, shipping, and after-sales service.
8. Frequently Asked Questions (FAQ)
Q1: What is an open type generator?
It is a generator without a soundproof enclosure, designed for easy maintenance and industrial use.
Q2: Is it suitable for outdoor use?
Yes, but it should be installed under a shelter for protection against rain and dust.
Q3: Does it support automatic start?
Yes, it works with ATS for automatic start and stop.
Q4: What fuel does it use?
It uses diesel fuel optimized for Cummins engines.
Q5: What is the delivery time?
Usually 15–35 days depending on configuration.
Final Thoughts
An open diesel generator is not a “basic version”—it is a practical industrial solution designed for real working environments where simplicity and reliability matter most.
The Cummins Powered Open Diesel Generator is built for exactly that purpose: strong performance, easy maintenance, and long-term industrial stability.
Related tags：
Cummins Powered Open Diesel Generator
open type diesel generator Cummins
Cummins open generator set
Previous page：
Cummins Powered Silent Diesel Generator
Next page：
None
ONLINE MESSAGE
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
Send Inquiry
×
Cummins Powered Open Diesel Generator
Camda KDGC series diesel generator sets are powered by world-famous Cummins engines, coupled with durable Leroy Somer or Stamford alternator...
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
RELATED PRODUCTS
No search results found！
Contact Us
Add：TANGCHUN INDUSTRIAL ZONE, LIAOBU TOWN, DONGGUAN CITY, GUANGDONG PROVINCE, P.R.CHINA. Tel：+86-769-88996313 WhatsApp：+86 13712859644 E-mail： sf@camda.cc
Quick navigation
Home
About us
Products
News
Project
Contact
Feedback
VR
Product center
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Mobile QR code
Copyright © 1998 Camda New Energy Equipment Co., Ltd
Sitemap
×
Online Customer Service
×
Online Customer Service 18:47
Hello, it's our pleasure to serve you!
Online Customer Service 18:47
Hello, could you please leave your mobile phone number or email?
Submit
WhatsApp
Phone
E-mail
Message
This website uses cookies to ensure you get the best experience on our website.
Accept
Reject
