URL: https://www.camda-generator.com/product/cummins-powered-silent-diesel-generator.html
Accessed: 2026-11-24

Cummins Powered Silent Diesel Generator for Commercial and Industrial Applications - Camda New Energy Equipment Co., Ltd
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home >
Products >
Diesel Generator Set
> Cummins Powered Diesel Generator
> Cummins Powered Silent Diesel Generator
Products
Diesel Generator Set
Cummins Powered Diesel Generator
Perkins Powered Diesel Generator
Diesel Generator by Other Engines
Gas Generator Set
Natural Gas Generator Set
Biogas Generator Set
Camda/Yuchai Series Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Cummins Powered Silent Diesel Generator
Cummins Powered Silent Diesel Generator
Camda KDGC series diesel generator sets are powered by world-famous Cummins engines, coupled with durable Leroy Somer or Stamford alternators, controlled by advanced controllers like UK Deepsea or Czech ComAp. Our soundproof canopy type diesel gensets features: 1.All canopy parts are designed...
Share：
Contact us
Inquiry
E-mail： sf@camda.cc
WhatsApp： 8613712859644
Detailed Description
Product Encyclopedia
camda KDGC series Diesel Generator Set s are powered by world-famous Cummins engines, coupled with durable Leroy Somer or Stamford alternators, controlled by advanced controllers like UK Deepsea or Czech ComAp.
Our soundproof canopy type diesel gensets features:
1.All canopy parts are designed with modular assembly.
2.Doors on canopy each side
3.All metal canopy parts are painted by electrostatic polyester powder paint, painted against corrosion and weatherproof.
4.Emergency stop push button is installed on the outside of sound-proof canopy.
5.Especially chosen soundproof materials to decrease noise level.
6.Exhaust silencer is protected against various environment conditions.
7.Exhaust system is insulated thermally from other parts.
8.Easy lifting and moving, convenient operation and maintenance.
Application scope:
Cummins Powered Silent Diesel Generator is suitable for environment with high requirement for noise reduction, such as residential area, high-end office buildings, hotels, scientific research institutes, hospitals, universities and colleges, etc.
| | Camda diesel generator sets powered by Cummins, silent type. 50Hz 3 phases+4 wires, 400/230V, pf 0.8.
| Genset Model | Standby power | Prime Power | Engine Model | Alternator Model | Dimension L×W×H（mm)
| Silent Canopy | kVA | kW | kVA | kW
| KDGC22S | 27 | 22 | 25 | 20 | 4B3.9-G2 | PI144E | 2350×1133×1516
| KDGC32S | 40 | 32 | 35 | 28 | 4BT3.9-G2 | PI144H | 2350×1133×1516
| KDGC44S | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | UCI224D | 2350×1133×1516
| KDGC53S | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | UCI224E | 2350×1133×1516
| KDGC69S | 86 | 69 | 76 | 6 | 4BTA3.9-G11 | UCI224G | 2350×1133×1516
| KDGC77S | 96 | 77 | 87 | 70 | 6BT5.9-G2 | UCI224G | 3200×1133×1766
| KDGC88S | 110 | 88 | 100 | 80 | 6BT5.9-G2 | UCI274C | 3200×1133×1766
| KDGC100S | 125 | 100 | 114 | 91 | 6BTA5.9-G2 | UCI274D | 3200×1133×1766
| KDGC118S | 148 | 118 | 135 | 108 | 6BTAA5.9-G2 | UCI274E | 3200×1133×1766
| KDGC140S | 175 | 140 | 160 | 128 | 6CTA8.3-G2 | UCI274F | 3600×1333×1940
| KDGC160S | 200 | 160 | 182 | 145 | 6CTA8.3-G2 | UCI274G | 3600×1333×1940
| KDGC176S | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | UCI274H | 3600×1333×1940
| KDGC200SL | 250 | 200 | 225 | 180 | 6LTAA8.9-G2 | UCDI274J | 3600×1333×1940
| KDGC220SL | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | UCDI274K | 3600×1333×1940
| KDGC200S | 250 | 200 | 225 | 180 | NT855-GA | UCDI274J | 4300×1483×2145
| KDGC220S | 275 | 220 | 250 | 200 | NT855-GA | UCDI274K | 4300×1483×2145
| KDGC220SM | 275 | 220 | 250 | 200 | MTA11-G2A | UCDI274K | 4300×1483×2145
| KDGC260S | 325 | 260 | 300 | 240 | NTA855-G1A | HCI444D | 4300×1483×2145
| KDGC280S | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444ES | 4300×1483×2145
| KDGC280SM | 350 | 280 | 320 | 256 | MTAA11-G3 | HCI444ES | 4500×1583×2100
| KDGC310S | 385 | 310 | 350 | 280 | NTA855-G2A | HCI444E | 4300×1483×2145
| KDGC315S | 394 | 315 | 350 | 280 | NTA855-G4 | HCI444E | 4300×1483×2145
| KDGC330S | 413 | 330 | 375 | 300 | NTAA855-G7 | HCI444F | 4500×1583×2100
| KDGC360S | 450 | 360 | 400 | 320 | NTAA855-G7A | HCI444F | 4500×1583×2100
| KDGC400SQ | 500 | 400 | 450 | 360 | QSZ13-G2 | HCI544C | 5000×1983×2371
| KDGC400S | 500 | 400 | 450 | 360 | KTA19-G3 | HCI544C | 4800×1683×2200
| KDGC440SQ | 550 | 440 | 500 | 400 | QSZ13-G3 | HCI544D | 5000×1983×2371
| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G3A | HCI544D | 4800×1683×2200
| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G4 | HCI544D | 4800×1683×2200
| KDGC480S | 600 | 480 | 550 | 440 | KTAA19-G5 | HCI544E | 5000×1983×2371
| KDGC528S | 660 | 528 | 600 | 480 | KTA19-G8 | HCI544E | 4800×1683×2200
| KDGC550S | 688 | 550 | 625 | 500 | KTAA19-G6A | HCI544FS | 5000×1983×2371
| KDGC640S | 800 | 640 | 728 | 582 | KT38-GA | LVI634B | 6058×2438×2896
| KDGC660S | 825 | 660 | 750 | 600 | KTA38-G2 | LVI634B | 6058×2438×2896
| KDGC704S | 880 | 704 | 800 | 640 | KTA38-G2B | HCI634H | 6058×2438×2896
| KDGC800S | 1000 | 800 | 910 | 728 | KTA38-G2A | HCI634H | 6058×2438×2896
| KDGC880S | 1100 | 880 | 1000 | 800 | KTA38-G5 | HCI634J | 6058×2438×2896
| KDGC1000S | 1250 | 1000 | 1138 | 910 | KTA38-G9 | LVI634G | 6058×2438×2896
| KDGC1100SQ | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | HCI634K | 12192×2438×2896
| KDGC1100S | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | LVI 634G | 12192×2438×2896
| KDGC1232S | 1540 | 1232 | 1400 | 1120 | KTA50-G8 | PI734B | 12192×2438×2896
| KDGC1320S | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | PI734C | 12192×2438×2896
| KDGC1500S | 1875 | 1500 | -- | -- | KTA50-G15 | PI734E | 12192×2438×2896
| | Camda diesel generator sets powered by Cummins, silent type. 60Hz 3 phases+4 wires, 220/127V, pf 0.8.
| Genset Model | Standby power | Prime power | Engine Model | Alternator Model | Dimension L×W×H（mm) | Weight (kg)
| Silent Canopy | kVA | kW | kVA | kW
| KDGC27S1 | 33 | 27 | 30 | 24 | 4B3.9-G2 | PI144E | 2350×1133×1516 | 1390
| KDGC33S1 | 41 | 33 | 37.5 | 30 | 4BT3.9-G2 | PI144G | 2350×1133×1516 | 1420
| KDGC56S1 | 70 | 56 | 62 | 50 | 4BTA3.9-G2 | UCI224D | 2350×1133×1516 | 1540
| KDGC83S1 | 103 | 83 | 94 | 75 | 6BT5.9-G2 | UCI224F | 3200×1133×1766 | 2001
| KDGC100S1 | 125 | 100 | 114 | 91 | 6BT5.9-G2 | UCI274C | 3200×1133×1766 | 2059
| KDGC116S1 | 145 | 116 | 131 | 105 | 6BTA5.9-G2 | UCI274D | 3200×1133×1766 | 2090
| KDGC132S1 | 165 | 132 | 150 | 120 | 6BTAA5.9-G2 | UCI274E | 3200×1133×1766 | 2178
| KDGC167S1 | 210 | 167 | 190 | 152 | 6CTA8.3-G2 | UCI274F | 3600×1333×1940 | 3050
| KDGC192S1 | 240 | 192 | 220 | 175 | 6CTAA8.3-G2 | UCI274G | 3600×1333×1940 | 3204
| KDGC240SL1 | 300 | 240 | 273 | 218 | 6LTAA8.9-G2 | UCDI274J | 3600×1333×1940 | 3390
| KDGC220S1 | 275 | 220 | 250 | 200 | NT855-GA | UCI274H | 4300×1483×2145 | 4120
| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1 | HCI444D | 4300×1483×2145 | 4470
| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444D | 4300×1483×2145 | 4470
| KDGC352S1 | 440 | 352 | 400 | 320 | NTA855-G3 | HCI444E | 4300×1483×2145 | 4515
| KDGC400S1 | 500 | 400 | 438 | 350 | KTA19-G2 | HCI444FS | 4800×1683×2200 | 6440
| KDGC440S1 | 550 | 440 | 500 | 400 | KTA19-G3 | HCI544C | 4800×1683×2200 | 6520
| KDGC496S1 | 620 | 496 | 565 | 450 | KTA19-G4 | HCI544C | 4800×1683×2200 | 6600
| KDGC550S1 | 688 | 550 | 588 | 470 | KTAA19-G5 | HCI544D | 5000×1983×2371 | 6720
| KDGC600S1 | 750 | 600 | 682 | 546 | KTAA19-G6A | HCI544E | 5000×1983×2371 | 6800
| KDGC680S1 | 850 | 680 | 775 | 620 | KT38-G | HCI544F | 6058×2438×2896 | 11667
| KDGC800S1 | 1000 | 800 | 906 | 725 | KTA38-G2 | HCI634G | 6058×2438×2896 | 11947
| KDGC880S1 | 1100 | 880 | 1000 | 800 | KTA38-G2A | LVI634C | 6058×2438×2896 | 12834
| KDGC1000S1 | 1250 | 1000 | 1125 | 900 | KTA38-G4 | HCI634H | 6058×2438×2896 | 13170
| KDGC 1232S1 | 1540 | 1232 | 1400 | 1120 | KTA50-G3 | HCI634K | 12192×2438×2896 | 17020
| KDGC1386S1 | 1732 | 1386 | 1575 | 1260 | KTA50-G9 | PI734B | 12192×2438×2896 | 18200
Hot Tags: cummins powered silent diesel Generator, China, suppliers, manufacturers, factory
Cummins Powered Silent Diesel Generator | camda New Energy Cummins Powered Silent Diesel Generator
When I talk to customers about backup power systems, I usually start from a very simple point: electricity is something you only notice when it disappears. Once the grid goes down, everything changes immediately—production stops, communication breaks, and operations slow down.
That is exactly why the Cummins Powered Silent Diesel Generator is widely used across industries that cannot afford downtime.
At Camda New Energy Equipment Co. Ltd., I have worked with many different power projects, and one thing is always clear: people don’t just want electricity, they want stable, quiet, and reliable electricity that they don’t have to worry about.
1. What This Silent Cummins Generator Is Designed For
This generator is designed for standby and emergency power supply. It uses a Cummins engine as the core power source and a soundproof enclosure to reduce noise levels significantly.
I usually explain it in a simple way: it is a strong engine inside a quiet box. It works hard, but you barely hear it.
| Specification | Value | Source
| Power Range | 20 kVA – 2000 kVA | Camda Engineering Data
| Engine Brand | Cummins Diesel Engine | Cummins Technical Manual
| Noise Level | 65–75 dB @ 7m | ISO 3744 Acoustic Standard
2. How the Silent Diesel Generator Works
Inside the system, there are four main parts: engine, alternator, control system, and soundproof structure.
I like to break it down in a simple way: the engine creates power, the alternator converts it into electricity, and the control system manages everything automatically.
When power fails, the ATS system detects it instantly and starts the generator within seconds. The transition is smooth and automatic.
| Component | Function | Reference
| Cummins Engine | Mechanical energy generation | Cummins Global Datasheet
| Brushless Alternator | Electricity conversion | IEC 60034 Standard
| Smart Controller | Monitoring and protection | Deep Sea Electronics Guide
| Silent Canopy | Noise reduction system | ISO 3744 Acoustic Standard
3. Key Features of Cummins Powered Silent Diesel Generator
From real installation experience, I notice customers focus on five key things: noise control, fuel efficiency, stability, durability, and ease of maintenance.
Advanced soundproof enclosure for low noise operation
Stable voltage output under load changes
High fuel efficiency Cummins engine system
Automatic start via ATS system
Compact design for easy installation
| Feature | Benefit | Industry Standard
| Silent Design | Noise reduction for urban use | ISO 3744
| Fuel Efficiency | Lower running cost | Cummins Performance Report
| Automatic Start | Fast power recovery | IEC 60947 ATS Standard
4. Technical Advantages Behind the System
At Camda, we don’t just assemble generators. We design full power systems that must work in real-world conditions, not just in theory.
We use global brands like Cummins, Perkins, Yuchai, Stamford, Leroy Somer, ABB, and Schneider to ensure long-term stability and consistent performance.
Each generator is tested under different load conditions before shipment to make sure it performs well under real operating environments.
| Technical Element | Advantage | Source
| Cummins Engine Technology | Long lifespan and stable output | Cummins Engineering Manual
| Brushless Alternator | Low maintenance operation | IEC 60034 Standard
| Full Load Testing | Verified real performance | ISO 8528 Testing Protocol
5. Application Industries
The Cummins powered silent diesel generator is widely used in environments where both power stability and low noise are important.
Hospitals and healthcare facilities
Residential and commercial buildings
Telecommunication stations
Data centers
Construction sites in urban areas
In these environments, noise control is not optional—it is a requirement.
6. Manufacturing and Quality Control Process
From steel frame production to final testing, every step is controlled carefully. I always believe that quality is built during manufacturing, not checked at the end.
| Stage | Process | Standard
| Frame Fabrication | Steel cutting and welding | ISO 9001 System
| Assembly | Engine and alternator integration | Factory Inspection Process
| Final Testing | 0%–100% load test | ISO 8528 Standard
We also follow ISO14001 environmental management and OHSAS safety systems to ensure responsible production and safe working conditions.
7. Why Choose Camda silent generator Solutions
From my experience, customers don’t buy just a generator—they buy stability during unexpected power failure.
Camda has been manufacturing generator sets since 1998 and works closely with global brands like Cummins, Perkins, Yuchai, Stamford, Leroy Somer, ABB, and Schneider. This allows us to deliver stable, tested, and reliable power systems worldwide.
We also provide full support including design, production, testing, packaging, shipping, and after-sales service.
8. Frequently Asked Questions (FAQ)
Q1: How quiet is the silent generator?
Typically 65–75 dB depending on load and installation conditions.
Q2: Can it run continuously?
Yes, it is designed for standby and long-hour operation with proper maintenance.
Q3: Does it support automatic start?
Yes, it works with ATS for automatic start and stop.
Q4: What fuel does it use?
Standard diesel fuel optimized for Cummins engines.
Q5: What is the delivery time?
Usually 15–35 days depending on configuration.
Final Thoughts
A silent generator is not just about reducing noise—it is about making power invisible in daily life. When everything is running normally, you don’t hear it, you don’t notice it. But when power fails, it becomes the most important system in the building.
The Cummins Powered Silent Diesel Generator is designed for exactly that role: quiet, stable, and reliable power when it matters most.
Related tags：
Cummins Powered Silent Diesel Generator
silent diesel generator Cummins powered
Cummins silent generator set
Previous page：
Cummins Powered Container Diesel Generator
Next page：
Cummins Powered Open Diesel Generator
ONLINE MESSAGE
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
Send Inquiry
×
Cummins Powered Silent Diesel Generator
Camda KDGC series diesel generator sets are powered by world-famous Cummins engines, coupled with durable Leroy Somer or Stamford alternator...
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
RELATED PRODUCTS
No search results found！
Contact Us
Add：TANGCHUN INDUSTRIAL ZONE, LIAOBU TOWN, DONGGUAN CITY, GUANGDONG PROVINCE, P.R.CHINA. Tel：+86-769-88996313 WhatsApp：+86 13712859644 E-mail： sf@camda.cc
Quick navigation
Home
About us
Products
News
Project
Contact
Feedback
VR
Product center
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Mobile QR code
Copyright © 1998 Camda New Energy Equipment Co., Ltd
Sitemap
×
Online Customer Service
×
Online Customer Service 21:43
Hello, it's our pleasure to serve you!
Online Customer Service 21:43
Hello, could you please leave your mobile phone number or email?
Submit
WhatsApp
Phone
E-mail
Message
This website uses cookies to ensure you get the best experience on our website.
Accept
Reject
