URL: https://www.camda-generator.com/product/mtu-powered-diesel-generator.html
Accessed: 2026-10-28

High Performance MTU Powered Diesel Generator Set for Reliable Energy - Camda New Energy Equipment Co., Ltd
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home >
Products >
Diesel Generator Set
> Diesel Generator by Other Engines
> MTU Powered Diesel Generator
Products
Diesel Generator Set
Cummins Powered Diesel Generator
Perkins Powered Diesel Generator
Diesel Generator by Other Engines
Gas Generator Set
Natural Gas Generator Set
Biogas Generator Set
Camda/Yuchai Series Gas Generator Set
INNIO's Jenbacher
Electrical Panels
MTU Powered Diesel Generator
MTU Powered Diesel Generator
MTU powered diesel generator sets provide reliable solutions for your power generation needs. Featuring low fuel consumption, long service intervals and low emissions backed by more than 60 years of experience, our generator sets are designed to perform.
Share：
Contact us
Inquiry
E-mail： sf@camda.cc
WhatsApp： 8613712859644
Detailed Description
Product Encyclopedia
MTU powered Diesel Generator Set s provide reliable solutions for your power generation needs. Featuring low fuel consumption, long service intervals and low emissions backed by more than 60 years of experience, our generator sets are designed to perform.
|
| Genset model | MTU model | Engine frequency | Genset prime/standby power（KW） | Leroy Somer alternator
| KDGM560S | 12V2000G25 | S2000/50HZ | 512/560 | LSA49.3S4/528KW
| KDGM680S | 12V2000G65 | S2000/50HZ | 620/680 | LSA49.3M8/656KW
| KDGM800S | 16V2000G25 | S2000/50HZ | 728/800 | LSA49.3L9/728KW
| KDGM880S | 16V2000G65 | S2000/50HZ | 800/880 | LSA49.3L10/808KW
| KDGM1000S | 18V2000G65 | S2000/50HZ | 910/1000 | LSA50.2M6/1000KW
| KDGM696S1 | 12V2000G45 | S2000/60HZ | 632/696 | LSA49.3S4/660KW
| KDGM800S1 | 12V2000G85 | S2000/60HZ | 728/800 | LSA49.3M6/730KW
| KDGM910S1 | 16V2000G45 | S2000/60HZ | 820/910 | LSA49.3M8/820KW
| KDGM1000S1 | 16V2000G85 | S2000/60HZ | 910/1000 | LSA49.3L9/910KW
| KDGM1100S1 | 18V2000G85 | S2000/60HZ | 1000/1100 | LSA49.3L10/1000KW
| KDGM240S | 6R1600G10F | S1600/50HZ | 224/240 | LSA46.2L9/224KW
| KDGM275S | 6R1600G20F | S1600/50HZ | 250/275 | LSA46.2VL12/252KW
| KDGM330S | 8V1600G10F | S1600/50HZ | 300/330 | LSA47.2VS2/300KW
| KDGM352S | 8V1600G20F | S1600/50HZ | 320/352 | LSA47.2S4/328KW
| KDGM400S | 10V1600G10F | S1600/50HZ | 360/400 | LSA47.2S5/364KW
| KDGM440S | 10V1600G20F | S1600/50HZ | 400/440 | LSA47.2M7/400KW
| KDGM528S | 12V1600G10F | S1600/50HZ | 480/528 | LSA47.2L9/480KW
| KDGM580S | 12V1600G20F | S1600/50HZ | 528/580 | LSA49.3S4/528KW
| KDGM275S1 | 6R1600G10S | S1600/60HZ | 250/275 | LSA46.2L9/275KW
| KDGM308S1 | 6R1600G20S | S1600/60HZ | 280/308 | LSA46.2VL12/350KW
| KDGM365S1 | 8V1600G10S | S1600/60HZ | 332/365 | LSA46.2VL12/350KW
| KDGM402S1 | 8V1600G20S | S1600/60HZ | 365/402 | LSA47.2VS2/365KW
| KDGM462S1 | 10V1600G10S | S1600/60HZ | 420/462 | LSA47.2S5/456KW
| KDGM512S1 | 10V1600G20S | S1600/60HZ | 465/512 | LSA47.2M7/500KW
| KDGM560S1 | 12V1600G10S | S1600/60HZ | 504/560 | LSA47.2M8/552KW
| KDGM605S1 | 12V1600G20S | S1600/60HZ | 550/605 | LSA47.2M8/552KW
| KDGM1100S | 18V2000G26F | S4000/50HZ | 1000/1100 | LSA52.2ZL60/1000KW
| KDGM1230S | 12V4000F23R | S4000/50HZ | 1120/1230 | LSA52.2ZL70/1200KW
| KDGM1408S | 12V4000G23 | S4000/50HZ | 1280/1408 | LSA53.1UL70/1600KW
| KDGM1408S1 | 12V4000G23 | S4000/60HZ | 1280/1408 | LSA53.1UL70/1680KW
| KDGM1600S | 12V4000G63 | S4000/50HZ | 1440/1600 | LSA53.1UL70/1600KW
| KDGM1800S | 16V4000G23 | S4000/50HZ | 1600/1800 | LSA53.1UL70/1600KW
| KDGM2000S | 16V4000G63 | S4000/50HZ | 1800/2000 | LSA53.1UL80/1800KW
| KDGM2200S | 20V4000G23 | S4000/50HZ | 2000/2200 | LSA53.1UL85/2000KW
| KDGM2500S | 20V4000G63 | S4000/50HZ | 2260/2500 | LSA54XL75/2320KW
| KDGM2640S | 20V4000G63L | S4000/50HZ | 2400/2640 | LSA54XL85/2560KW
| KDGM1600S1 | 12V4000G83 | S4000/60HZ | 1440/1600 | LSA53.1UL70/1680KW
| KDGM1800S1 | 16V4000G43 | S4000/60HZ | 1600/1800 | LSA53.1UL70/1680KW
| KDGM2000S1 | 16V4000G83 | S4000/60HZ | 1800/2000 | LSA53.1UL80/1890KW
| KDGM2400S1 | 16V4000G83L | S4000/60HZ | 2400KW | LSA54XL75/2440KW
| KDGM2200S1 | 20V4000G43 | S4000/60HZ | 2000/2200 | LSA53.1UL85/2100KW
| KDGM2500S1 | 20V4000G83 | S4000/60HZ | 2260/2500 | LSA54XL75/2440KW
| KDGM2640S1 | 20V4000G63L | S4000/60HZ | 2400/2640 | LSA54XL75/2440KW
Hot Tags: MTU Powered Diesel Generator , China, suppliers, manufacturers, factory
MTU Powered Diesel Generator – Industrial Reliable Power Solution MTU Powered Diesel Generator – My Field Experience with Industrial Power Systems
When I talk about the MTU Powered Diesel Generator , I’m not just describing a machine from a catalog. I’m talking about a system I’ve seen running in real industrial environments—factories, hospitals, mines, and remote construction sites where power failure is not an option.
At camda New Energy Equipment Co. Ltd., we’ve been building generator sets since 1998. Over time, we moved from simple diesel units into more advanced, fuel-flexible systems. MTU engine-based generators are often chosen when customers want strong performance, fast response, and long working life.
1. What is MTU Powered Diesel Generator in Real Operation?
A MTU Powered Diesel Generator is a high-performance Diesel Generator Set driven by MTU engine technology. It converts diesel fuel into electrical power through a combustion and alternator system.
In simple terms: fuel goes in, electricity comes out. But what matters in real use is stability, startup speed, and how long it can run under load.
Emergency backup power systems
Continuous industrial electricity supply
Remote site power without grid access
Critical infrastructure support systems
From my experience, MTU-powered systems are often selected when downtime cost is extremely high.
2. How MTU Diesel Generator System Works
Let me break it down in a simple way without heavy technical language.
Fuel injection system delivers diesel into the engine.
Air compression prepares combustion environment.
Combustion process creates mechanical force.
Crankshaft rotation converts motion energy.
Alternator output produces stable electricity.
Energy Conversion Flow
| Stage | Process | Energy Type
| Fuel Input | Diesel injection system | Chemical energy
| Combustion | Ignition inside cylinder | Thermal energy
| Mechanical Drive | Piston movement | Mechanical energy
| Electric Output | Alternator generation | Electrical energy
Source: ISO 8528 Generator Set Performance Standard + Camda internal test system data
3. Key Features of MTU Powered Diesel Generator
When I evaluate a generator, I focus on real behavior, not just specs on paper.
Fast engine startup response
High load acceptance capability
Stable voltage and frequency output
Strong overload performance
Low vibration design structure
Long service life engine system
One thing I’ve noticed: MTU engines perform especially well under sudden load changes, which is critical for hospitals and data centers.
4. Technical Comparison: MTU vs Other Diesel Engines
Customers often ask how MTU compares with other diesel generator systems. Here is a practical comparison based on industrial use cases.
| Feature | MTU Powered Diesel Generator | Standard Diesel Generator | Low-End Diesel Generator
| Startup Speed | Very Fast | Fast | Moderate
| Load Response | Excellent | Good | Average
| Fuel Efficiency | High | Medium | Low
| Maintenance Interval | Long | Medium | Short
| Service Life | Long-term industrial grade | Standard | Limited
Source: Global Diesel Generator Benchmark Report (EIA + OEM field data comparison)
5. Application Areas of MTU Powered Diesel Generator
From what I’ve seen in real projects, this type of generator is used in places where power stability is extremely important.
Industrial Applications
Manufacturing plants
Mining operations
Construction sites
Commercial Applications
Shopping malls
Hotels
Office buildings
Critical Infrastructure
Hospitals
Telecom stations
Data centers
Remote Area Applications
Oil fields
Mountain construction zones
Island power systems
6. Manufacturing Process and Quality Control
From my experience in factory production lines, generator reliability depends heavily on testing.
Each MTU Powered Diesel Generator goes through strict inspection steps:
Engine assembly and calibration
Alternator matching test
No-load and full-load testing
Vibration and noise check
Protection system validation
| Test Item | Standard Requirement | Reference
| Voltage Stability | ±1%–2% | ISO 8528-5
| Noise Level | ≤75–85 dB | IEC Acoustic Standard
| Load Test | 0%–100% full load | Camda factory test protocol
| Continuous Run | 24–72 hours | Industrial endurance testing
I’ve personally seen units running full load testing for over a day before shipment.
7. Delivery, Packaging and Installation Support
Industrial equipment shipping is not simple. Protection matters a lot.
Anti-rust film wrapping for full machine
Reinforced wooden frame protection
Independent control panel packaging
Waterproof shock-proof design
| Type | Transport Method
| Standard units | Truck transport
| Large systems | Container shipping
| Small units | Logistics delivery
Installation manuals and wiring diagrams are included for easy onsite setup.
8. Why Choose MTU Powered Diesel Generator
From my point of view, the biggest value is reliability under pressure.
Strong engine performance under load changes
Stable long-hour operation capability
Suitable for critical backup systems
Lower failure risk in industrial environments
Global recognized engine technology support
Combined with Camda’s manufacturing experience and ISO-certified production system, the final product is built for real-world industrial use, not just laboratory conditions.
9. FAQ – Practical Customer Questions
Q1: Can MTU Generator run continuously?
Yes, it is designed for long-term continuous operation with proper maintenance.
Q2: What is the main advantage?
Fast response, high stability, and strong load handling capability.
Q3: How long is production time?
Standard models take 7–25 days, customized units 25–50 days.
Q4: Where is it most commonly used?
Hospitals, data centers, factories, mines, and remote energy sites.
Q5: What maintenance is required?
Regular oil, filter, and system inspection every 250–500 hours.
Final Thoughts
From my real-world experience, the MTU Powered Diesel Generator is not just a backup machine—it is a critical energy assurance system. When power stability matters, this type of generator becomes a key part of industrial operations.
With proper installation and maintenance, it can provide long-term, stable, and efficient energy support across many industries.
Related tags：
MTU Powered Diesel Generator
Industrial MTU Diesel Generator Set
High Performance MTU Engine Generator System
Previous page：
None
Next page：
Yuchai Powered Diesel Generator
ONLINE MESSAGE
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
Send Inquiry
×
MTU Powered Diesel Generator
MTU powered diesel generator sets provide reliable solutions for your power generation needs. Featuring low fuel consumption, long service i...
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
RELATED PRODUCTS
No search results found！
Contact Us
Add：TANGCHUN INDUSTRIAL ZONE, LIAOBU TOWN, DONGGUAN CITY, GUANGDONG PROVINCE, P.R.CHINA. Tel：+86-769-88996313 WhatsApp：+86 13712859644 E-mail： sf@camda.cc
Quick navigation
Home
About us
Products
News
Project
Contact
Feedback
VR
Product center
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Mobile QR code
Copyright © 1998 Camda New Energy Equipment Co., Ltd
Sitemap
×
Online Customer Service
×
Online Customer Service 21:00
Hello, it's our pleasure to serve you!
Online Customer Service 21:00
Hello, could you please leave your mobile phone number or email?
Submit
WhatsApp
Phone
E-mail
Message
This website uses cookies to ensure you get the best experience on our website.
Accept
Reject
