URL: https://www.camda-generator.com/product/perkins-powered-silent-diesel-generator.html
Accessed: 2026-10-28

Perkins Engine Silent Diesel Generator for Reliable Backup Power - Camda New Energy Equipment Co., Ltd
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home >
Products >
Diesel Generator Set
> Perkins Powered Diesel Generator
> Perkins Powered Silent Diesel Generator
Products
Diesel Generator Set
Cummins Powered Diesel Generator
Perkins Powered Diesel Generator
Diesel Generator by Other Engines
Gas Generator Set
Natural Gas Generator Set
Biogas Generator Set
Camda/Yuchai Series Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Perkins Powered Silent Diesel Generator
Perkins Powered Silent Diesel Generator
Camda KDGP series diesel generator sets are powered by world-famous Perkins engines, coupled with durable Leroy Somer or Stamford alternators, controlled by advanced controllers like UK Deepsea or Czech ComAp. Our soundproof canopy type diesel gensets features: 1.All canopy parts are designed...
Share：
Contact us
Inquiry
E-mail： sf@camda.cc
WhatsApp： 8613712859644
Detailed Description
Product Encyclopedia
camda KDGP series Diesel Generator Set s are powered by world-famous Perkins engines, coupled with durable Leroy Somer or Stamford alternators, controlled by advanced controllers like UK Deepsea or Czech ComAp.
Our soundproof canopy type diesel gensets features:
1.All canopy parts are designed with modular assembly.
2.Doors on canopy each side
3.All metal canopy parts are painted by electrostatic polyester powder paint, painted against corrosion and weatherproof.
4.Emergency stop push button is installed on the outside of sound-proof canopy.
5.Especially chosen soundproof materials to decrease noise level.
6.Exhaust silencer is protected against various environment conditions.
7.Exhaust system is insulated thermally from other parts.
8.Easy lifting and moving, convenient operation and maintenance.
Application scope:
It is suitable for environment with high requirement for noise reduction, such as residential area, high-end office buildings, hotels, scientific research institutes, hospitals, universities and colleges, etc.
|
| Camda diesel generator sets powered by Perkins, silent type.
50Hz 3 phases+4 wires, 400/230V, pf 0.8.
| Genset Model | Power Rating
ESP | Power Rating
PRP | Engine Model | Dimension
L×W×H（mm) | Weight
(kg)
| Silent Canopy | kVA | kW | kVA | kW
| KDGP8S | 10 | 8 | 9 | 7 | 403D-11G | 2200×1033×1304 | 896
| KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 2200×1033×1304 | 956
| KDGP18S | 22 | 18 | 20 | 16 | 404D-22G | 2200×1033×1304 | 1070
| KDGP22S | 28 | 22 | 25 | 20 | 404D-22TG | 2200×1033×1304 | 1087
| KDGP26S | 33 | 26 | 30 | 24 | 1103A-33G | 2300×1133×1376 | 1270
| KDGP40S | 50 | 40 | 45 | 36 | 1103A-33TG1 | 2300×1133×1376 | 1407
| KDGP52S | 65 | 52 | 58 | 48 | 1103A-33TG2 | 2300×1133×1376 | 1434
| KDGP58S | 73 | 58 | 65 | 52 | 1104A-44TG1 | 2300×1133×1376 | 1547
| KDGP70S | 88 | 70 | 80 | 64 | 1104A-44TG2 | 2300×1133×1376 | 1560
| KDGP80S | 100 | 80 | 92 | 73 | 1104C-44TAG2 | 2700×1133×1666 | 1735
| KDGP88S | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2700×1133×1666 | 1750
| KDGP120S | 150 | 120 | 137 | 110 | 1006TAG | 3600×1333×1940 | 2727
| KDGP132S | 165 | 132 | 150 | 120 | 1006TAG2 | 3600×1333×1940 | 2765
| KDGP160S | 200 | 160 | 180 | 144 | 1106C-E66TAG4 | 3600×1333×1940 | 2920
| KDGP176S | 220 | 176 | 200 | 160 | 1306C-E87TAG3 | 3600×1333×1940 | 2982
| KDGP200S | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 3600×1333×1940 | 2990
| KDGP220S | 275 | 220 | 250 | 200 | 1306C-E87TAG6 | 3600×1333×1940 | 3015
| KDGP240S | 300 | 240 | 275 | 220 | 1606A-E93TAG4 | 4100×1490×2000 | 4250
| KDGP264S | 330 | 264 | 300 | 240 | 1606A-E93TAG5 | 4100×1490×2000 | 4290
| KDGP320S | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 4500×1583×2200 | 4724
| KDGP360S | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 4500×1583×2200 | 4860
| KDGP400S | 500 | 400 | 455 | 360 | 2506C-E15TAG1 | 4700×1583×2200 | 5039
| KDGP440S | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 4700×1583×2200 | 5166
| KDGP528S | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 4700×1983×2200 | 5993
| KDGP560S | 700 | 560 | 650 | 525 | 2806C-E18TAG2 | 4700×1983×2200 | 6041
| KDGP660S | 800 | 660 | 725 | 580 | 4006-23TAG2A | 6058×2438×2591 | 10370
| KDGP704S | 880 | 704 | 800 | 640 | 4006-23TAG3A | 6058×2438×2591 | 10400
| KDGP770S | 960 | 770 | 880 | 704 | 4008TAG1A | 6058×2438×2591 | 11667
| KDGP880S | 1100 | 880 | 1000 | 800 | 4008TAG2A | 6058×2438×2591 | 12030
| KDGP1100S | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12192×2438×2896 | 17950
| KDGP1200S | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | 12192×2438×2896 | 18205
| KDGP1320S | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12192×2438×2896 | 18435
| KDGP1500S | 1875 | 1500 | 1710 | 1368 | 4012-46TAG3A | 12192×2438×2896 | 19200
| KDGP1600S | 2000 | 1600 | 1825 | 1460 | 4016TAG1A | 12192×2438×2896 | 21780
| KDGP1800S | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 12192×2438×2896 | 21875
| KDGP2000S | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 12192×2438×2896 | 22900
|
| Camda diesel generator sets powered by Perkins, silent type.
60Hz 3 phases+4 wires, 220/127V, pf 0.8.
| Genset Model | Power Rating
ESP | Power Rating
PRP | Engine Model | Dimension
L×W×H（mm) | Weight
(kg)
| Silent Canopy | kVA | kW | kVA | kW
| KDGP10S1 | 12 | 10 | 11 | 9 | 403D-11G | 2200×1033×1304 | 946
| KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 2200×1033×1304 | 1006
| KDGP21S1 | 26.5 | 21 | 24 | 19 | 404D-22G | 2200×1033×1304 | 1130
| KDGP28S1 | 35 | 28 | 31 | 25 | 404D-22TG | 2200×1033×1304 | 1154
| KDGP30S1 | 37 | 30 | 34 | 27 | 404D-22TAG | 2200×1033×1304 | 1180
| KDGP47S1 | 60 | 47 | 53 | 42 | 1103A-33TG1 | 2300×1133×1376 | 1484
| KDGP55S1 | 68 | 55 | 62.5 | 50 | 1104D-44TG1 | 2500×1133×1566 | 1590
| KDGP60S1 | 75 | 60 | 68 | 54 | 1103A-33TG2 | 2300×1133×1376 | 1484
| KDGP64S1 | 80 | 64 | 73 | 58 | 1104D-E44TG1 | 2700×1133×1666 | 1780
| KDGP68S1 | 85 | 68 | 77 | 62 | 1104A-44TG1 | 2300×1133×1376 | 1553
| KDGP80S1 | 100 | 80 | 90 | 72 | 1104A-44TG2 | 2300×1133×1376 | 1597
| KDGP96S1 | 120 | 96 | 109 | 87 | 1006TG1A | 3600×1333×1940 | 2291
| KDGP100S1 | 125 | 100 | 112 | 90 | 1104C-44TAG2 | 2700×1133×1666 | 1805
| KDGP106S1 | 132 | 106 | 120 | 96 | 1006TG2A | 3600×1333×1940 | 2750
| KDGP133S1 | 166 | 133 | 151 | 121 | 1006TAG | 3600×1333×1940 | 2805
| KDGP140S1 | 175 | 140 | 159 | 127 | 1106D-E66TAG2 | 3600×1333×1940 | 2820
| KDGP149S1 | 186 | 149 | 168 | 134 | 1106C-E66TAG3 | 3600×1333×1940 | 2845
| KDGP176S1 | 220 | 176 | 200 | 160 | 1106C-E66TAG4 | 3600×1333×1940 | 2950
| KDGP200S1 | 250 | 200 | 228 | 182 | 1306C-E87TAG3 | 3600×1333×1940 | 2910
| KDGP216S1 | 270 | 216 | 245 | 196 | 1306C-E87TAG4 | 3600×1333×1940 | 3032
| KDGP280S1 | 350 | 280 | 318 | 255 | 1606A-E93TAG4 | 4100×1490×2000 | 4300
| KDGP352S1 | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | 4500×1583×2200 | 4774
| KDGP400S1 | 500 | 400 | 456 | 365 | 2206D-E13TAG3 | 4500×1583×2200 | 4800
| KDGP440S1 | 550 | 440 | 500 | 400 | 2506D-E15TAG1 | 4700×1583×2200 | 5089
| KDGP460S1 | 575 | 460 | 512 | 410 | 2506A-E15TAG3 | 4700×1583×2200 | 5100
| KDGP513S1 | 641 | 513 | 585 | 468 | 2506A-E15TAG4 | 4700×1583×2200 | 5216
| KDGP550S1 | 688 | 550 | 625 | 500 | 2806A-E18TAG1A | 4700×1983×2200 | 5911
| KDGP600S1 | 750 | 600 | 690 | 552 | 2806A-E18TAG3 | 4700×1983×2200 | 5960
| KDGP660S1 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 6058×2438×2591 | 10172
| KDGP753S1 | 941 | 753 | 846 | 677 | 4006-23TAG3A | 6058×2438×2591 | 10420
| KDGP784S1 | 980 | 784 | 892 | 714 | 4008TAG1 | 6058×2438×2591 | 11517
| KDGP880S1 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 6058×2438×2591 | 11717
| KDGP1100S1 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12192×2438×2896 | 17800
| KDGP1200S1 | 1500 | 1200 | 1368 | 1094 | 4012-46TWG3A | 12192×2438×2896 | 18000
| KDGP1324S1 | 1655 | 1324 | 1506 | 1205 | 4012-46TAG2A | 12192×2438×2896 | 18100
| KDGP1505S1 | 1880 | 1505 | 1713 | 1370 | 4012-46TAG3A | 12192×2438×2896 | 18485
Hot Tags: Perkins Powered Silent Diesel Generator , China, suppliers, manufacturers, factory
Perkins Powered Silent Diesel Generator – Reliable Low Noise Industrial Power Perkins Powered Silent Diesel Generator – My Real Experience in Quiet Industrial Power Systems
When I talk about the Perkins Powered Silent Diesel Generator , I’m speaking from real project experience, not just brochure descriptions. I’ve seen these units working outside hospitals at night, inside industrial parks, and even near residential areas where noise control matters just as much as power stability.
At camda New Energy Equipment Co. Ltd., we’ve been manufacturing generator sets since 1998. Over the years, we moved from standard diesel systems into more advanced silent-type designs powered by original UK Perkins engines. The goal is simple: strong power, but quiet enough for sensitive environments.
1. What is Perkins Powered Silent Diesel Generator in Real Use?
A Perkins Powered Silent Diesel Generator is a Diesel Generator Set built with a soundproof enclosure and powered by a Perkins engine. It converts diesel fuel into electricity while keeping noise levels under control.
In simple terms: it is a power machine that works hard but stays quiet.
Hospitals needing silent backup power
Hotels and commercial buildings
Construction sites near residential areas
Telecom stations requiring stable energy supply
From my experience, silent type systems are chosen when noise restrictions are strict, but power demand is still high.
2. How Perkins Silent Diesel Generator Works
Let me explain it in a simple way without technical overload.
Fuel system delivers diesel into engine cylinders.
Air compression creates ignition conditions.
Combustion process generates mechanical energy.
Alternator converts motion into electricity.
Silent enclosure reduces noise and vibration.
Energy Conversion Flow
| Stage | Process | Output Energy
| Fuel Input | Diesel injection system | Chemical energy
| Combustion | Ignition inside cylinder | Thermal energy
| Mechanical Motion | Piston and crankshaft | Mechanical energy
| Power Generation | Alternator output | Electrical energy
Source: ISO 8528 Generator Set Performance Standard + Camda internal testing data (2024)
3. Key Features of Perkins Powered Silent Diesel Generator
When I evaluate a silent generator , I focus on three things: noise level, stability, and fuel efficiency.
Original UK Perkins engine technology
Soundproof enclosure design
Low vibration operation system
Stable voltage and frequency output
Fuel-efficient combustion system
Weather-resistant housing
One thing I’ve noticed in real projects: good silent design can reduce noise without affecting engine performance.
4. Technical Comparison: Silent vs Open Diesel Generator
Many customers ask whether silent type is worth it. Here is a practical comparison based on field applications.
| Feature | Silent Diesel Generator | Open Type Generator
| Noise Level | Low (soundproof enclosure) | High
| Environmental Suitability | Urban + sensitive areas | Industrial open areas
| Maintenance Access | Moderate | Easy
| Weather Protection | Strong | Weak
| Installation Appearance | Clean & enclosed | Exposed system
Source: Global Generator Application Survey (IEA + industrial field data)
5. Application Industries of Perkins Powered Silent Diesel Generator
From my field experience, silent generators are widely used where noise control is important.
Medical & Healthcare
Hospitals
Emergency clinics
Medical labs
Commercial Buildings
Shopping malls
Hotels
Office towers
Industrial Use
Factories
Construction sites
Logistics centers
Remote Applications
Telecom stations
Remote farms
Off-grid industrial zones
6. Manufacturing Process and Quality Testing
From my factory experience, silent generators require extra attention in structure and testing.
Each Perkins Powered Silent Diesel Generator goes through strict production steps:
Engine assembly and calibration
Soundproof enclosure installation
Electrical system wiring inspection
No-load and full-load testing
Noise and vibration measurement
| Test Item | Standard Requirement | Reference
| Voltage Stability | ±1%–2% | ISO 8528-5
| Noise Level | ≤65–75 dB (silent enclosure) | IEC Acoustic Standard
| Load Test | 0%–100% full load | Camda factory protocol
| Continuous Run Test | 24–72 hours | Industrial endurance testing
I’ve personally seen units running full load testing while staying surprisingly quiet outside the enclosure.
7. Delivery, Packaging, and Installation Support
Silent generators need careful protection during transport because of their enclosure and control systems.
Anti-rust film wrapping for full machine
Reinforced wooden frame protection
Waterproof control panel packaging
Shock-resistant design for transport
| Unit Type | Transport Method
| Standard silent generator | Truck freight
| Large industrial units | Container shipping
| Small systems | Logistics delivery
Installation manuals, wiring diagrams, and warranty documents are included with every shipment.
8. Why Choose Perkins Powered Silent Diesel Generator
From my point of view, the main reason customers choose this system is balance—power and silence together.
Stable Perkins engine performance
Low noise operation for sensitive environments
Strong durability for long-term use
Wide industrial application range
Reliable backup and prime power support
When combined with Camda’s production system and strict testing standards, the result is a generator built for real-world conditions, not just theoretical performance.
9. FAQ – Real Customer Questions
Q1: How quiet is a silent diesel generator?
Typically between 65–75 dB depending on load and enclosure design.
Q2: Can it run continuously?
Yes, it is designed for long-term operation with proper maintenance.
Q3: How long is production time?
Standard models take 7–28 days, customized units 28–55 days.
Q4: Where is it commonly used?
Hospitals, hotels, construction sites, telecom stations, and industrial facilities.
Q5: What maintenance is required?
Regular oil change, filter replacement, and system inspection every 250–500 hours.
Final Thoughts
From my real-world experience, the Perkins Powered Silent Diesel Generator is one of the most practical solutions for environments where both power stability and noise control matter.
With proper installation and maintenance, it can deliver reliable electricity for many years in demanding industrial and commercial applications.
Related tags：
Perkins Powered Silent Diesel Generator
Silent Type Perkins Diesel Generator Set
Low Noise Perkins Engine Silent Generator System
Previous page：
Perkins Powered Container Diesel Genertaor
Next page：
Perkins Powered Open Diesel Generator
ONLINE MESSAGE
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
Send Inquiry
×
Perkins Powered Silent Diesel Generator
Camda KDGP series diesel generator sets are powered by world-famous Perkins engines, coupled with durable Leroy Somer or Stamford alternator...
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
RELATED PRODUCTS
No search results found！
Contact Us
Add：TANGCHUN INDUSTRIAL ZONE, LIAOBU TOWN, DONGGUAN CITY, GUANGDONG PROVINCE, P.R.CHINA. Tel：+86-769-88996313 WhatsApp：+86 13712859644 E-mail： sf@camda.cc
Quick navigation
Home
About us
Products
News
Project
Contact
Feedback
VR
Product center
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Mobile QR code
Copyright © 1998 Camda New Energy Equipment Co., Ltd
Sitemap
×
Online Customer Service
×
Online Customer Service 21:00
Hello, it's our pleasure to serve you!
Online Customer Service 21:00
Hello, could you please leave your mobile phone number or email?
Submit
WhatsApp
Phone
E-mail
Message
This website uses cookies to ensure you get the best experience on our website.
Accept
Reject
