URL: https://www.camda-generator.com/product/perkins-powered-open-diesel-generator.html
Accessed: 2026-10-28

Perkins Powered Open Diesel Generator for Industrial Power Applications - Camda New Energy Equipment Co., Ltd
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
Home
About us
Products
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
News
Industry News
Company News
Blog
Project
Contact
Contact Us
Feedback
VR
English
Espa&ntilde;ol
Portugues
Pусский
Fran&ccedil;ais
Deutsch
한국어
العربية
Italiano
Polski
ไทย
T&uuml;rk dili
Melayu
Tiếng Việt
Magyar
עִברִית
فارسی
українська
Suomalainen
Home >
Products >
Diesel Generator Set
> Perkins Powered Diesel Generator
> Perkins Powered Open Diesel Generator
Products
Diesel Generator Set
Cummins Powered Diesel Generator
Perkins Powered Diesel Generator
Diesel Generator by Other Engines
Gas Generator Set
Natural Gas Generator Set
Biogas Generator Set
Camda/Yuchai Series Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Perkins Powered Open Diesel Generator
Perkins Powered Open Diesel Generator
Camda Perkins powered diesel gensets adopts world-famous durable & efficient Perkins diesel engine coupled with Stamford or Leroy Somer alternator. They are widely applied in telecommunications, communication, hotels, buildings, entertainment places, hospitals, shopping malls, industrial and...
Share：
Contact us
Inquiry
E-mail： sf@camda.cc
WhatsApp： 8613712859644
Detailed Description
Product Encyclopedia
camda Perkins powered diesel gensets adopts world-famous durable & efficient Perkins diesel engine coupled with Stamford or Leroy Somer alternator. They are widely applied in telecommunications, communication, hotels, buildings, entertainment places, hospitals, shopping malls, industrial and mining industries, etc.
|
| Camda Diesel Generator Set s powered by Perkins, open type.
50Hz 3 phases+4 wires, 400/230V, pf 0.8.
| Genset Model | Standby power | Prime power | Engine Model | Dimension
L×W×H（mm) | Weight
(kg)
| Open Type | kVA | kW | kVA | kW
| KDGP8S | 10 | 8 | 9 | 7 | 403D-11G | 1500×650×1225 | 425
| KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 1500×650×1225 | 496
| KDGP18S | 22 | 18 | 20 | 16 | 404D-22G | 1500×650×1225 | 610
| KDGP22S | 28 | 22 | 25 | 20 | 404D-22TG | 1500×650×1225 | 660
| KDGP26S | 33 | 26 | 30 | 24 | 1103A-33G | 1650×750×1280 | 780
| KDGP40S | 50 | 40 | 45 | 36 | 1103A-33TG1 | 1650×750×1280 | 887
| KDGP52S | 65 | 52 | 58 | 48 | 1103A-33TG2 | 1650×750×1280 | 908
| KDGP58S | 73 | 58 | 65 | 52 | 1104A-44TG1 | 1750×850×1300 | 923
| KDGP70S | 88 | 70 | 80 | 64 | 1104A-44TG2 | 1750×850×1300 | 1037
| KDGP80S | 100 | 80 | 92 | 73 | 1104C-44TAG2 | 2240×850×1320 | 1175
| KDGP88S | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2240×850×1320 | 1190
| KDGP120S | 150 | 120 | 137 | 110 | 1006TAG | 2240×850×1320 | 1363
| KDGP132S | 165 | 132 | 150 | 120 | 1006TAG2 | 2400×850×1500 | 1420
| KDGP160S | 200 | 160 | 180 | 144 | 1106C-E66TAG4 | 2900×900×1536 | 1796
| KDGP176S | 220 | 176 | 200 | 160 | 1306C-E87TAG3 | 2600×1130×2000 | 1910
| KDGP200S | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 2600×1130×2000 | 2027
| KDGP220S | 275 | 220 | 250 | 200 | 1306C-E87TAG6 | 2600×1130×2000 | 2042
| KDGP240S | 300 | 240 | 275 | 220 | 1606A-E93TAG4 | 4100×1483×2000 | 2560
| KDGP264S | 330 | 264 | 300 | 240 | 1606A-E93TAG5 | 4100×1483×2000 | 2600
| KDGP320S | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 3200×1206×1980 | 2932
| KDGP360S | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 3200×1206×1980 | 3069
| KDGP400S | 500 | 400 | 455 | 360 | 2506C-E15TAG1 | 3500×1540×1850 | 3400
| KDGP440S | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 3500×1540×1850 | 3551
| KDGP528S | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 3500×1540×2050 | 3813
| KDGP560S | 700 | 560 | 650 | 525 | 2806C-E18TAG2 | 3500×1540×2050 | 3925
| KDGP660S | 800 | 660 | 725 | 580 | 4006-23TAG2A | 4350×1750×2270 | 5525
| KDGP704S | 880 | 704 | 800 | 640 | 4006-23TAG3A | 4350×1750×2270 | 5570
| KDGP770S | 960 | 770 | 880 | 704 | 4008TAG1A | 4700×2070×2414 | 6667
| KDGP880S | 1100 | 880 | 1000 | 800 | 4008TAG2A | 4700×2070×2414 | 6792
| KDGP1100S | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 4800×2200×2477 | 9950
| KDGP1200S | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | 4900×2200×2477 | 10205
| KDGP1320S | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 4900×2200×2477 | 10435
| KDGP1500S | 1875 | 1500 | 1710 | 1368 | 4012-46TAG3A | 5100×2200×2477 | 11200
| KDGP1600S | 2000 | 1600 | 1825 | 1460 | 4016TAG1A | 6100×2740×3120 | 13780
| KDGP1800S | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 6100×2740×3120 | 13875
| KDGP2000S | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 6100×2740×3120 | 14900
|
| Camda diesel generator sets powered by Perkins, open type.
60Hz 3 phases+4 wires, 220/127V, pf 0.8.
| 60Hz 3Ph 480V Pf0.8
| Genset Model | Standby power | Prime power | Engine Model | Dimension
L×W×H（mm) | Weight
(kg)
| Open Type | kVA | kW | kVA | kW
| KDGP10S1 | 12 | 10 | 11 | 9 | 403D-11G | 1500×650×1225 | 436
| KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 1500×650×1225 | 500
| KDGP21S1 | 26.5 | 21 | 24 | 19 | 404D-22G | 1500×650×1225 | 610
| KDGP28S1 | 35 | 28 | 31 | 25 | 404D-22TG | 1500×650×1225 | 644
| KDGP30S1 | 37 | 30 | 34 | 27 | 404D-22TAG | 1500×650×1225 | 665
| KDGP47S1 | 60 | 47 | 53 | 42 | 1103A-33TG1 | 1650×750×1280 | 890
| KDGP55S1 | 68 | 55 | 62.5 | 50 | 1104D-44TG1 | 2240×850×1320 | 925
| KDGP60S1 | 75 | 60 | 68 | 54 | 1103A-33TG2 | 1650×750×1280 | 910
| KDGP64S1 | 80 | 64 | 73 | 58 | 1104D-E44TG1 | 2240×850×1320 | 940
| KDGP68S1 | 85 | 68 | 77 | 62 | 1104A-44TG1 | 1750×850×1300 | 789
| KDGP80S1 | 100 | 80 | 90 | 72 | 1104A-44TG2 | 1750×850×1300 | 805
| KDGP96S1 | 120 | 96 | 109 | 87 | 1006TG1A | 2240×850×1320 | 1263
| KDGP100S1 | 125 | 100 | 112 | 90 | 1104C-44TAG2 | 2240×850×1320 | 1175
| KDGP106S1 | 132 | 106 | 120 | 96 | 1006TG2A | 2240×850×1320 | 1310
| KDGP133S1 | 166 | 133 | 151 | 121 | 1006TAG | 2240×850×1320 | 1363
| KDGP140S1 | 175 | 140 | 159 | 127 | 1106D-E66TAG2 | 2900×900×1536 | 1710
| KDGP149S1 | 186 | 149 | 168 | 134 | 1106C-E66TAG3 | 2900×900×1536 | 1725
| KDGP176S1 | 220 | 176 | 200 | 160 | 1106C-E66TAG4 | 2900×900×1536 | 1840
| KDGP200S1 | 250 | 200 | 228 | 182 | 1306C-E87TAG3 | 2600×1130×2000 | 1860
| KDGP216S1 | 270 | 216 | 245 | 196 | 1306C-E87TAG4 | 2600×1130×2000 | 1910
| KDGP280S1 | 350 | 280 | 318 | 255 | 1606A-E93TAG4 | 4100×1483×2000 | 2525
| KDGP352S1 | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | 3200×1206×1980 | 2955
| KDGP400S1 | 500 | 400 | 456 | 365 | 2206D-E13TAG3 | 3200×1206×1980 | 2985
| KDGP440S1 | 550 | 440 | 500 | 400 | 2506D-E15TAG1 | 3500×1540×1850 | 3375
| KDGP460S1 | 575 | 460 | 512 | 410 | 2506A-E15TAG3 | 3500×1540×1850 | 3410
| KDGP513S1 | 641 | 513 | 585 | 468 | 2506A-E15TAG4 | 3500×1540×1850 | 3550
| KDGP550S1 | 688 | 550 | 625 | 500 | 2806A-E18TAG1A | 3500×1540×2050 | 3680
| KDGP600S1 | 750 | 600 | 690 | 552 | 2806A-E18TAG3 | 3500×1540×2050 | 3769
| KDGP660S1 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4350×1750×2270 | 5300
| KDGP753S1 | 941 | 753 | 846 | 677 | 4006-23TAG3A | 4350×1750×2270 | 5600
| KDGP784S1 | 980 | 784 | 892 | 714 | 4008TAG1 | 4700×2070×2414 | 6460
| KDGP880S1 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 4700×2070×2414 | 6700
| KDGP1100S1 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 4700×2200×2477 | 9750
| KDGP1200S1 | 1500 | 1200 | 1368 | 1094 | 4012-46TWG3A | 4800×2200×2477 | 10030
| KDGP1324S1 | 1655 | 1324 | 1506 | 1205 | 4012-46TAG2A | 4800×2200×2477 | 10100
| KDGP1505S1 | 1880 | 1505 | 1713 | 1370 | 4012-46TAG3A | 4900×2200×2477 | 10500
Hot Tags: Perkins Powered Open Diesel Generator , China, suppliers, manufacturers, factory
Perkins Powered Open Diesel Generator – Reliable Power Built for Real-World Demands
When customers ask me what makes a diesel generator truly dependable, my answer is simple: it must start when needed, carry the load without hesitation, and keep running day after day. That is exactly why I often recommend a Perkins Powered Open Diesel Generator for industrial and commercial applications.
At camda New Energy Equipment Co., Ltd., we have been manufacturing generator sets since 1998. During these years, we have supplied power solutions for construction projects, mining operations, manufacturing facilities, hospitals, telecom stations, farms, and remote industrial parks around the world. Among all diesel generator configurations, Perkins-powered open type generator sets remain one of the most requested solutions because they combine performance, reliability, serviceability, and global support.
Powered by original UK Perkins engines, these generator sets deliver stable electrical output, low fuel consumption, and long operating life. Whether customers need a prime power diesel generator for continuous operation or a Standby Diesel Generator for emergency backup power, the Perkins Powered Open Diesel Generator continues to be a trusted choice across multiple industries.
Understanding the Perkins Powered Open Diesel Generator
A Perkins Powered Open Diesel Generator is an open-frame generator set driven by a Perkins diesel engine and coupled with a high-quality alternator. Unlike silent generator s or containerized power stations, the open type design leaves the engine and alternator accessible, making maintenance easier and reducing overall equipment cost.
The primary function of the generator is straightforward: convert diesel fuel into electrical power. However, behind this simple concept is a carefully engineered system designed for efficiency, reliability, and durability.
The major components include:
Perkins diesel engine
Brushless alternator
Automatic control system
Cooling system
Fuel system
Lubrication system
Steel base frame
Battery starting system
Together, these systems provide dependable electricity under demanding conditions.
How the Generator Produces Electrical Power
Many customers want to understand how a diesel generator actually works. The process can be explained in a few simple steps.
Diesel fuel enters the engine through the fuel injection system.
Air is compressed inside the cylinders.
The fuel ignites due to high compression temperature.
The combustion pushes pistons downward.
The crankshaft converts piston movement into rotational energy.
The alternator converts rotational energy into electrical power.
The control system regulates voltage and frequency output.
| Energy Stage | Process | Result
| Fuel Energy | Diesel Injection | Chemical Energy
| Combustion | Fuel Ignition | Thermal Energy
| Engine Rotation | Piston Movement | Mechanical Energy
| Alternator Output | Electromagnetic Induction | Electrical Energy
Source: ISO 8528 Generator Set Performance Standards and Industrial Diesel Generator operating principles.
Main Advantages of Perkins Powered Open Diesel Generators
Throughout years of manufacturing and field support, I have found several reasons why Perkins generators continue to perform well across various industries.
1. Reliable Engine Technology
Perkins engines are known for durability and long service life. Their robust design allows stable operation under continuous loads and challenging environmental conditions.
2. Low Fuel Consumption
Fuel costs often represent the largest operational expense. Perkins engines are designed to optimize fuel efficiency, helping operators reduce overall running costs.
3. Fast Startup Performance
Emergency power systems must react immediately during outages. Perkins-powered generators typically start quickly and stabilize output within a short time.
4. Easy Maintenance
Because the generator is open type, technicians can easily access key components during inspection and servicing.
5. Stable Electrical Output
Stable voltage and frequency are critical for sensitive equipment such as servers, communication systems, and medical devices.
Open Type Generator vs Silent Generator
Customers frequently ask whether they should choose an open generator or a silent generator. The answer depends on application requirements.
| Feature | Open Diesel Generator | Silent Diesel Generator
| Purchase Cost | Lower | Higher
| Maintenance Access | Excellent | Moderate
| Noise Level | Higher | Lower
| Cooling Efficiency | Excellent | Good
| Weight | Lighter | Heavier
| Installation Space | Requires Generator Room | Can Be Outdoor
Source: Industrial Generator Application Analysis Report and field deployment experience.
Industries That Commonly Use Perkins Powered Open Diesel Generators
One reason the Perkins Powered Open Diesel Generator remains popular is its versatility.
Construction Projects
Construction sites often require temporary power before grid connection becomes available.
Mining Operations
Mining equipment requires dependable electricity in remote locations.
Manufacturing Plants
Factories use diesel generators to maintain production during utility interruptions.
Telecommunication Stations
Telecom infrastructure depends on continuous power to maintain communication services.
Hospitals
Healthcare facilities require immediate backup power during emergencies.
Agricultural Facilities
Modern farms use generators for irrigation systems, livestock equipment, and storage facilities.
Manufacturing and Quality Control Process
At Camda, quality control starts long before final assembly.
Each generator undergoes multiple inspection stages:
Incoming component inspection
Engine alignment verification
Electrical wiring inspection
Protection system testing
No-load performance testing
Full-load testing
Final appearance inspection
| Inspection Item | Testing Standard
| Voltage Regulation | ISO 8528
| Frequency Stability | ISO 8528
| Load Acceptance | 100% Load Test
| Protection Functions | Controller Verification
| Engine Operation | Continuous Runtime Test
Only after all tests are completed successfully will the unit be approved for shipment.
Packaging, Delivery, and Global Shipping
Large industrial equipment requires proper packaging to prevent transportation damage.
For Perkins Powered Open Diesel Generator units, we use:
Anti-rust protective wrapping
Wooden corner reinforcement
Heavy-duty transport fixation
Waterproof packaging for controllers
Separate wooden boxes for sensitive electrical parts
Every shipment includes:
Operation manual
Installation drawings
Testing reports
Quality certificates
Warranty documents
Standard production time ranges from 7 to 28 working days. Customized projects generally require 28 to 55 working days.
Why Customers Choose Camda
Over the years, customers have continued to choose Camda for several practical reasons.
More than 25 years of manufacturing experience
Annual production capacity of 3,000 units
Comprehensive diesel and Gas Generator solutions
International certifications and testing procedures
Engineering and after-sales support teams
Global project experience
Our goal is not simply to sell equipment. We focus on providing reliable power solutions that help customers operate safely and efficiently.
Frequently Asked Questions
What power ranges are available?
Perkins-powered generators are available in multiple capacities suitable for standby and prime power applications.
Can the generator operate continuously?
Yes. Properly sized units can provide continuous prime power for industrial applications.
Is the generator suitable for automatic operation?
Yes. Automatic transfer systems can be integrated for standby power applications.
How often should maintenance be performed?
Maintenance intervals vary by operating conditions, but regular inspection and servicing help maximize reliability and lifespan.
Can the generator be customized?
Yes. Voltage, frequency, control systems, fuel tanks, and other configurations can be customized according to project requirements.
Conclusion
The Perkins Powered Open Diesel Generator remains one of the most dependable industrial power solutions available today. Combining Perkins engine reliability, fuel efficiency, easy maintenance, and stable electrical performance, it serves a wide range of applications from construction and mining to healthcare and telecommunications.
For organizations seeking reliable standby power, continuous prime power, or a long-term energy solution, a Perkins Powered Open Diesel Generator delivers the performance, durability, and operational confidence required in modern industrial environments.
```
Related tags：
Perkins Powered Open Diesel Generator
Open Type Perkins Diesel Generator Set
Industrial Perkins Open Diesel Generator System
Previous page：
Perkins Powered Silent Diesel Generator
Next page：
None
ONLINE MESSAGE
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
Send Inquiry
×
Perkins Powered Open Diesel Generator
Camda Perkins powered diesel gensets adopts world-famous durable & efficient Perkins diesel engine coupled with Stamford or Leroy Somer alte...
Please fill in a valid email address
Captcha Can not be empty
Send Inquiry
RELATED PRODUCTS
No search results found！
Contact Us
Add：TANGCHUN INDUSTRIAL ZONE, LIAOBU TOWN, DONGGUAN CITY, GUANGDONG PROVINCE, P.R.CHINA. Tel：+86-769-88996313 WhatsApp：+86 13712859644 E-mail： sf@camda.cc
Quick navigation
Home
About us
Products
News
Project
Contact
Feedback
VR
Product center
Diesel Generator Set
Gas Generator Set
INNIO's Jenbacher
Electrical Panels
Mobile QR code
Copyright © 1998 Camda New Energy Equipment Co., Ltd
Sitemap
×
Online Customer Service
×
Online Customer Service 21:00
Hello, it's our pleasure to serve you!
Online Customer Service 21:00
Hello, could you please leave your mobile phone number or email?
Submit
WhatsApp
Phone
E-mail
Message
This website uses cookies to ensure you get the best experience on our website.
Accept
Reject
