URL: https://www.cameopower.com/diesel-generator/industrial-diesel-generator/50kva-diesel-generator.html
Accessed: 2026-11-13

China 50kva Diesel Generator Manufacturers Suppliers Factory - Best 50kva Diesel Generator
Chongqing Camel Power Machinery Co., Ltd
Call Us: +8618716269161
E-mail: cameo@senci.com
Language
English
עברית
Lietuvių
Italiano
Indonesia
عربي
Čeština
íslenska
Srbija jezik (latinica)
magyar
Việt Nam
Malti
Home
About Us
News
CEO's Message
Team Introduced
Company Certificate
Working Environment
Competitive Advantage
R&D Capability
Product Manuals
Products
Welding Generator
All in 1 Welder Generator
Multi-Operator Welders
Inverter Welding Generator
Power Frequency Welding Generator
Power Frequency Inverter Welding Generator
Medium Frequency Welding Generator
Permanent Magnet Generator
Digital Inverter Welding Macine
Lithium Electric Welding Machine
Diesel Generator
Industrial Diesel Generator
Open Frame Diesel Generator
Silent Diesel Generator
Hybrid Power
Diesel Engine
Air Cooled Diesel Engine
Water Cooled Diesel Engine
Diesel Water Pump
Diesel Self Priming Water Pump
Diesel Cast Iron Water Pump
Diesel Special Water Pump
Gasoline Generator
Welding Machine
MMA Welding Machine
TIG Welding Machine
MIG Welding Machine
Plasma Cutter
Knowledge
Contact Us
Blog
VR
Products
Home / Products / Diesel Generator / Industrial Diesel Generator
Categories
Welding Generator
All in 1 Welder Generator
Multi-Operator Welders
Inverter Welding Generator
Power Frequency Welding Generator
Power Frequency Inverter Welding Generator
Medium Frequency Welding Generator
Permanent Magnet Generator
Digital Inverter Welding Macine
Lithium Electric Welding Machine
Diesel Generator
Industrial Diesel Generator
Open Frame Diesel Generator
Silent Diesel Generator
New 10kw 12kva 12kw 15kva Silent Diesel Generator
Hybrid Power
Diesel Engine
Air Cooled Diesel Engine
Water Cooled Diesel Engine
Diesel Water Pump
Diesel Self Priming Water Pump
Diesel Cast Iron Water Pump
Diesel Special Water Pump
Gasoline Generator
Welding Machine
MMA Welding Machine
TIG Welding Machine
MIG Welding Machine
Plasma Cutter
Latest Products
Diesel Engine Driven Welding Machine ...
Model: SCD400
Welding Current(A): 250 *2 ...
Diesel Engine Welder 30-500A MMA, TIG...
Model: SCD1000
Welding Current(A): 500 *2 ...
5 in 1 Diesel Welder 400 Amp
Model: SCD800
Welding Current(A): 400 *2 ...
Contact Us
cameo@senci.com
+8618716269161
No.57, Tongyuan Road, Caijiagang Town, Beibei District, Chongqing, China
1 / 0
50kva Diesel Generator
Model: SC-44YC
Rate Power(kw): 50/55
Engine Model: YC4D60-D21
Number of Cylinder: 4
Send Inquiry
Product Introduction
| Model | SC-44YC | SC-55YC | SC-60YC
| Rate Power(kva) (prime/standby) | 50/55 | 63/69 | 69/75
| Engine Model | YC4D60-D21 | YC4D80-D34 | YC4D90-D34
| Engine Power(kw) (prime/standby) | 40/44 | 53/59 | 60/66
| Number of Cylinder | 4 | 4 | 4
| Oil Capacity(L) | 9-11 | 13 | 13
| Fuel consumption (g/kw.h) | ≤205 | ≤215 | ≤200
| Dimension (L*W*H)(mm) | 1800*760*1300 | 1850*760*1300 | 1950*760*1300
| Weight(kg) | 800 | 900 | 900
Cameo 50kVA diesel generator is a versatile and dependable power generation solution suitable for a wide range of applications. Its robust performance, fuel efficiency, and reliability make it an essential asset for industries, businesses, and homeowners looking to ensure uninterrupted power supply during outages and in remote areas. When choosing a diesel generator, it's important to consider factors such as load requirements, maintenance needs, and fuel availability to select the best model for your specific needs.
Product Advantage
1. High Fuel Efficiency: Diesel generators are highly fuel-efficient compared to some other generator types. They can produce a significant amount of power for a given amount of diesel fuel, making them cost-effective in the long run.
2. Longevity: Diesel engines are built to last. With proper maintenance, a 50kVA diesel generator can have a longer operational life compared to other generator types. This longevity translates into a better return on investment.
3. Steady Power Supply: Diesel generators provide a stable and consistent power supply. They are capable of handling sudden load changes without a significant drop in performance, making them suitable for sensitive electronic equipment.
Chongqing Camel Power Machinery Co., Ltd., boasting a two-decade legacy, stands as a prominent diesel generator manufacturer. Our state-of-the-art facility encompasses five production lines, yielding an impressive annual output of 500,000 units.
Dedicated to continual innovation, we relentlessly push the boundaries to enhance our products and services. Our workforce possesses extensive operational experience on the production lines, with each member undergoing rigorous training to uphold the stringent quality standards of our offerings.
Our versatile product range finds applications in diverse industrial, commercial, and residential settings, garnering a global presence. Clients from various sectors, including energy, power, construction, communications, and agriculture, benefit from our top-notch products, reflecting our commitment to delivering excellence worldwide.
Hot Tags: 50kva diesel generator, China 50kva diesel generator manufacturers, suppliers, factory, 125 Kva Diesel Generator , 20kva Diesel Generator , 20 kva diesel generator , Diesel Generator with WEICHAI Engine , Diesel Generator
Previous: Three Phase Diesel Generator
Next: 50kw Diesel Generator
You Might Also Like
Diesel Generator with YUCHAI Engine
Diesel Generator with SDEC Engine
Diesel Generator with VOLVO PENTA Engine
Diesel Generator with WEICHAI Engine
Three Phase Diesel Generator
Send Inquiry
Quick Navigation
Home
About Us
Products
Knowledge
Contact Us
Showroom
Blog
VR
Sitemap
Product Categories
Welding Generator
Diesel Generator
Diesel Engine
Diesel Water Pump
Gasoline Generator
Welding Machine
Contact Us
cameo@senci.com
+8618716269161
No. 57, Tongyuan Road, Caijiagang Town, Beibei District, Chongqing, China
Copyright © Chongqing Camel Power Machinery Co., Ltd. All Rights Reserved. Privacy Policy
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
