URL: https://www.cameopower.com/diesel-generator/industrial-diesel-generator/125-kva-diesel-generator.html
Accessed: 2026-10-29

125 Kva Diesel Generator - China 125 Kva Diesel Generator Manufacturers Suppliers Factory
Chongqing Camel Power Machinery Co., Ltd
Call Us: +8618716269161
E-mail: cameo@senci.com
Language
English
עברית
Lietuvių
Italiano
Indonesia
عربي
Čeština
íslenska
Srbija jezik (latinica)
magyar
Việt Nam
Malti
Home
About Us
News
CEO's Message
Team Introduced
Company Certificate
Working Environment
Competitive Advantage
R&D Capability
Product Manuals
Products
Welding Generator
All in 1 Welder Generator
Multi-Operator Welders
Inverter Welding Generator
Power Frequency Welding Generator
Power Frequency Inverter Welding Generator
Medium Frequency Welding Generator
Permanent Magnet Generator
Digital Inverter Welding Macine
Lithium Electric Welding Machine
Diesel Generator
Industrial Diesel Generator
Open Frame Diesel Generator
Silent Diesel Generator
Hybrid Power
Diesel Engine
Air Cooled Diesel Engine
Water Cooled Diesel Engine
Diesel Water Pump
Diesel Self Priming Water Pump
Diesel Cast Iron Water Pump
Diesel Special Water Pump
Gasoline Generator
Welding Machine
MMA Welding Machine
TIG Welding Machine
MIG Welding Machine
Plasma Cutter
Knowledge
Contact Us
Blog
VR
Products
Home / Products / Diesel Generator / Industrial Diesel Generator
Categories
Welding Generator
All in 1 Welder Generator
Multi-Operator Welders
Inverter Welding Generator
Power Frequency Welding Generator
Power Frequency Inverter Welding Generator
Medium Frequency Welding Generator
Permanent Magnet Generator
Digital Inverter Welding Macine
Lithium Electric Welding Machine
Diesel Generator
Industrial Diesel Generator
Open Frame Diesel Generator
Silent Diesel Generator
New 10kw 12kva 12kw 15kva Silent Diesel Generator
Hybrid Power
Diesel Engine
Air Cooled Diesel Engine
Water Cooled Diesel Engine
Diesel Water Pump
Diesel Self Priming Water Pump
Diesel Cast Iron Water Pump
Diesel Special Water Pump
Gasoline Generator
Welding Machine
MMA Welding Machine
TIG Welding Machine
MIG Welding Machine
Plasma Cutter
Latest Products
Diesel Engine Driven Welding Machine ...
Model: SCD400
Welding Current(A): 250 *2 ...
Diesel Engine Welder 30-500A MMA, TIG...
Model: SCD1000
Welding Current(A): 500 *2 ...
5 in 1 Diesel Welder 400 Amp
Model: SCD800
Welding Current(A): 400 *2 ...
Contact Us
cameo@senci.com
+8618716269161
No.57, Tongyuan Road, Caijiagang Town, Beibei District, Chongqing, China
1 / 0
125 Kva Diesel Generator
Model: SC-110YC
Engine Model: YC4A165-D30
Rated Power(kva): 125/138
Number of Cylinder: 4
Send Inquiry
Product Introduction
| Model | SC-110YC | SC-120YC | SC-130YC
| Rate Power(kva) (prime/standby) | 125/138 | 138/151 | 150/165
| Engine Model | YC4A165-D30 | YC6B180L-D20 | YC6B205L-D20
| Engine Power(kw) (prime/standby) | 110/121 | 120/132 | 138/152
| Number of Cylinder | 4 | 6 | 6
| Oil Capacity(L) | 13 | 18-20 | 18-20
| Fuel consumption (g/kw.h) | ≤210 | ≤196 | ≤196
| Dimension (L*W*H)(mm) | 2200*900*1400 | 2400*950*1400 | 2400*950*1400
| Weight(kg) | 1150 | 1300 | 1700
Cameo 125 kVA diesel generator offers a substantial power output of 125 kilovolt-amperes(kVA), making it suitable for both standby and prime power applications. This level of power can effectively meet the energy needs of small to medium-sized facilities and operations.
This generators are equipped with a robust diesel engine known for its durability and fuel efficiency. Diesel engines are renowned for their ability to provide consistent power output over extended periods, making them ideal for continuous operation.
Product Advantage
1. Sturdy Build: Diesel generators are known for their robust construction,capable of withstanding harsh environmental conditions and heavy use. They are often designed to meet rigorous industry standards for durability and reliability.
2. Low Maintenance: While regular maintenance is essential for any generator, diesel generators generally require less maintenance than some other types. This translates to lower overall maintenance costs.
3. Fuel Availability: Diesel fuel is widely available, making it easier to source compared to some alternative fuels. This ensures that a diesel generator can remain operational even in remote locations.
Chongqing Camel Power Machinery Co., Ltd. is one of the world's well-known small diesel engines and relative finished products manufacturers. The company has a long history of diesel engine R & D and production. Its predecessor was Chongqing diesel engine plant, a large enterprises. In 2002, it was reorganized and rebuilt with Hongyan internal combustion engine plant, another large internal combustion engine manufacturer in China. It is one of the most professional production bases for R & D and production of diesel engines in China, It is now a member of China internal combustion engine industry association and the member of China Chamber of Commerce for import and export of mechanical and electrical machinery.
Hot Tags: 125 kva diesel generator, China 125 kva diesel generator manufacturers, suppliers, factory, 20 kva diesel generator , 125 Kva Diesel Generator , Diesel Generator with WEICHAI Engine , 20kva Diesel Generator , Diesel Generator
Previous: Diesel Generator with WEICHAI Engine
Next: 20kw Diesel Generator
You Might Also Like
Diesel Generator with YUCHAI Engine
Diesel Generator with WEICHAI Engine
20kw Diesel Generator
30 Kva Diesel Generator
20kva Diesel Generator
50kva Diesel Generator
Send Inquiry
Quick Navigation
Home
About Us
Products
Knowledge
Contact Us
Showroom
Blog
VR
Sitemap
Product Categories
Welding Generator
Diesel Generator
Diesel Engine
Diesel Water Pump
Gasoline Generator
Welding Machine
Contact Us
cameo@senci.com
+8618716269161
No. 57, Tongyuan Road, Caijiagang Town, Beibei District, Chongqing, China
Copyright © Chongqing Camel Power Machinery Co., Ltd. All Rights Reserved. Privacy Policy
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
