URL: https://www.cameopower.com/diesel-generator/silent-diesel-generator/silent-generator-for-home.html
Accessed: 2026-11-13

China 4.5 kw 5kw 5.5kw Silent Generator for Home CK7500S Manufacturers Suppliers Factory
Chongqing Camel Power Machinery Co., Ltd
Call Us: +8618716269161
E-mail: cameo@senci.com
Language
English
עברית
Lietuvių
Italiano
Indonesia
عربي
Čeština
íslenska
Srbija jezik (latinica)
magyar
Việt Nam
Malti
Home
About Us
News
CEO's Message
Team Introduced
Company Certificate
Working Environment
Competitive Advantage
R&D Capability
Product Manuals
Products
Welding Generator
All in 1 Welder Generator
Multi-Operator Welders
Inverter Welding Generator
Power Frequency Welding Generator
Power Frequency Inverter Welding Generator
Medium Frequency Welding Generator
Permanent Magnet Generator
Digital Inverter Welding Macine
Lithium Electric Welding Machine
Diesel Generator
Industrial Diesel Generator
Open Frame Diesel Generator
Silent Diesel Generator
Hybrid Power
Diesel Engine
Air Cooled Diesel Engine
Water Cooled Diesel Engine
Diesel Water Pump
Diesel Self Priming Water Pump
Diesel Cast Iron Water Pump
Diesel Special Water Pump
Gasoline Generator
Welding Machine
MMA Welding Machine
TIG Welding Machine
MIG Welding Machine
Plasma Cutter
Knowledge
Contact Us
Blog
VR
Products
Home / Products / Diesel Generator / Silent Diesel Generator
Categories
Welding Generator
All in 1 Welder Generator
Multi-Operator Welders
Inverter Welding Generator
Power Frequency Welding Generator
Power Frequency Inverter Welding Generator
Medium Frequency Welding Generator
Permanent Magnet Generator
Digital Inverter Welding Macine
Lithium Electric Welding Machine
Diesel Generator
Industrial Diesel Generator
Open Frame Diesel Generator
Silent Diesel Generator
New 10kw 12kva 12kw 15kva Silent Diesel Generator
Hybrid Power
Diesel Engine
Air Cooled Diesel Engine
Water Cooled Diesel Engine
Diesel Water Pump
Diesel Self Priming Water Pump
Diesel Cast Iron Water Pump
Diesel Special Water Pump
Gasoline Generator
Welding Machine
MMA Welding Machine
TIG Welding Machine
MIG Welding Machine
Plasma Cutter
Latest Products
Diesel Engine Driven Welding Machine ...
Model: SCD400
Welding Current(A): 250 *2 ...
Diesel Engine Welder 30-500A MMA, TIG...
Model: SCD1000
Welding Current(A): 500 *2 ...
5 in 1 Diesel Welder 400 Amp
Model: SCD800
Welding Current(A): 400 *2 ...
Contact Us
cameo@senci.com
+8618716269161
No.57, Tongyuan Road, Caijiagang Town, Beibei District, Chongqing, China
1 / 0
4.5 kw 5kw 5.5kw Silent Generator for Home CK7500S
Model: CK7000S
Voltage(V): 230/400
Rated Power(kw): 4.5/5.0
Maximum Power(kw): 5.0/5.5
Send Inquiry
Product Introduction
Products Description
About this product
5500 peak watts, 4500 running watts; remote start, comes with key fob, electric start;
12.5L fuel tank with fuel gauge, up to 8 hours of run time. Rated speed (RPM): 3600. THD: ≤ 3%
Features two standard household AC outlets, 12V/8.3A DC column, single-phase to 3-phase conversion switch, and the outlets are equipped with dust and waterproof rubber covers for added safety. Powered by a heavy-duty 418cc four-stroke diesel engine, with automatic low oil shutoff function and 3-in-1 digital meter, plug and play.
Accessories include key fob, oil funnel, tool kit, standard plug and user manual. (Minimal assembly required by the user)
Optional one-button start and remote start, pre-start heating (for winter), ATS system.
All CAMEO portable generators are tested for functionality at the factory and may contain minimal residual oil and/or fuel odor; meet EU V, CE standards; provide a 1-year limited service, labor and parts warranty.
Product Parameters
| SILENT Diesel Generator CK TYPE
| Image | ​ | ​
| Model | CK7000S | CK7500S | CK8500S | CK9500S | CK12000S | CK15000S | CK18000S
| Engine | CP186FE | CP188FE | CP192FE | CP195FE | CP2V88F | CP2V92F | CP2V95F
| Engine Type | Vertical, Single Cylinder, Air-Cooled 4 Stroke, Diesel Engine | V-Twin, 4-Stroke, Air Cooled
| Starting System | Electric Start with battery | Electric Start with battery | Electric Start with battery | Electric Start with battery | Electric Start with battery | Electric Start with battery | Electric Start with battery
| Voltage/ AC Frequency V/Hz | 220V / 50Hz | 220V / 50Hz | 220V / 50Hz | | 220V / 50Hz | 220V / 50Hz | 220V / 50Hz
| Rated.AC Output/kw: | 4.5 | 5 | 6 | 7 | 10 | 12 | 15
| Max.AC Output/kw: | 5 | 5.5 | 6.5 | 7.5 | 11 | 13 | 16
| Alternator | 100% Copper with Brush
| Phase | Standard is Single Phase; Three Phase Optional with Extra Cost below
| Voltage Regulate | AVR | AVR | AVR | AVR | AVR | AVR | AVR
| Displacements (cc) | 418 | 456 | 499 | 532 | 912 | 997 | 1247
| Fuel Tank Capacity/L | 12.5 | 12.5 | 12.5 | 12.5 | 25 | 25 | 25
| Oil Capacity/L | 1.65 | 1.65 | 1.65 | 1.65 | 2.8 | 3.5 | 3.5
| Dimensions(LxWxH)/mm | 960×580×740 | 960×580×740 | 960×580×740 | 960×580×740 | 1320x720x815 | 1220x670x875 | 1320x750x870
| Net Weight/Gross Weight | 145/162 | 147/164 | 149/166 | 151/168 | 276/320 | 280/325 | 285/330
| Electric Start with Battery | Included | Included | Included | Included | Included | Included | Included
| 4 Wheels | Included | Included | Included | Included | Included | Included | Included
| Loading Qty 20GP/40HQ | 48/144 | 48/144 | 48/144 | 48/144 | 23/53 | 23/53 | 23/53
Cameo silent power diesel generators are designed to operate with minimal noise pollution. They incorporate advanced soundproofing and insulation technologies, reducing engine noise significantly. This makes them suitable for use in noise-sensitive environments, such as residential neighborhoods or hospitals.
Product Advantage
1. Environmental Compliance: Many silent power diesel generators are designed to meet stringent emissions standards, incorporating technologies such as exhaust aftertreatment systems. This helps minimize their environmental impact and ensures compliance with regulatory requirements.
2. Noise Reduction: One of the standout advantages of silent power diesel generators is their significantly reduced noise output. They are engineered with advanced soundproofing materials and insulation, ensuring quiet operation even at high power loads. This makes them ideal for use in noise-sensitive environments such as residential areas, hospitals, and events.
3. Reliability: Diesel generators are renowned for their robustness and reliability. They can operate continuously for extended periods, making them suitable for critical applications such as emergency backup power for hospitals, data centers, and industrial facilities. Their durability ensures uninterrupted power supply when it's needed most.
At Chongqing Camel Power Machinery Co., Ltd., our unwavering dedication to our core principle of "Putting Customers First" guides every facet of our operations. We have established a robust supply network within our industry to ensure that we can deliver a comprehensive range of top-notch "Cameo" products and services to our valued customers. Our diverse product range encompasses single and multi-cylinder diesel engines, diesel generators, welding generators, diesel water pumps, inverter welding machines, and engine-driven multi-functional machinery, among others. Our products have made their mark in over 100 countries and regions worldwide, spanning Southeast Asia, the Middle East, Africa, North and South America, and Europe. We take immense pride in the unanimous acclaim our product quality has garnered from both domestic and international clientele.
Our products are certified by CE, RoHS, UL, GS, ISO, ETL, PAHS, etc.
Hot Tags: 4.5 kw 5kw 5.5kw silent generator for home ck7500s, China 4.5 kw 5kw 5.5kw silent generator for home ck7500s manufacturers, suppliers, factory, silent generator for home use , Small Silent Diesel Generator , Super Silent Diesel Generator , 50000 watt diesel generator , Silent Diesel Generator 7 5 Kva , 5 kw diesel generator silent diesel generator
Previous: 5kw 6kw Silent Diesel Generator CK7500S
Next: No Information
You Might Also Like
5kw 5.5 6Kva Silent Diesel Generator CF5500
Portable Clamshell Silent Diesel Generator CF6500S
10kw 11kw 12kw Silent Diesel Generator CK12000S
8kw Super Silent Diesel Generator CK9500S
7kw Small Silent Diesel Generator CK8500S
5kw 6kw Silent Diesel Generator CK7500S
Send Inquiry
Quick Navigation
Home
About Us
Products
Knowledge
Contact Us
Showroom
Blog
VR
Sitemap
Product Categories
Welding Generator
Diesel Generator
Diesel Engine
Diesel Water Pump
Gasoline Generator
Welding Machine
Contact Us
cameo@senci.com
+8618716269161
No. 57, Tongyuan Road, Caijiagang Town, Beibei District, Chongqing, China
Copyright © Chongqing Camel Power Machinery Co., Ltd. All Rights Reserved. Privacy Policy
whatsapp
Phone
E-mail
Inquiry
Contact Supplier
( 0 /10)
