URL: https://www.cgmitalia.it/pdf/download/industrial/it-en-fr-industrial.pdf
Accessed: 2026-11-04
From: https://www.cgmitalia.it/en/industrial-generating-sets

industrial
1500 RPM
IT - EN - FR
Catalogo / Catalogue / Catalogue
| 4 | WHY CGM
| 5 | BRANDS
| 6 | MODELLI
MODELS
MODÈLES
| 16 | GRUPPI ELETTROGENI APERTI
| indice. index. index. | OPEN VERSION GENSETS
GROUPES ÉLECTROGÈNES OUVERTS
| 22 | GRUPPI ELETTROGENI SILENZIATI
SOUNDPROOF GENSETS
GROUPES ÉLECTROGÈNES INSONORISÉS
| OPTIONAL | 35
CARATTERISTICHE STANDARD
| STANDARD | STANDARD FEAUTURES
CARACTÉRISTIQUES STANDARDS
| 36 | QUADRI MANUALI
MANUAL PANELS
PANNEAUX MANUELS
| 40 | QUADRI AUTOMATICI
AUTOMATIC PANELS
PANNEAUX AUTOMATIQUES
| 42 | CENTRALINE STANDARD
STANDARD CONTROL UNIT
UNITÉS DE COMMANDE STANDARD
| 44 | CENTRALINE OPZIONALI
OPTIONAL CONTROL UNITS
UNITÉS DE COMMANDE EN OPTION
| 46 | OPTIONALS
OPTIONALS
OPTIONS
3
brands.
Motori / Engines / Moteurs
Alternatori / Alternators / Alternateurs
Centraline / Control Units / Unités de contrôle
Elettromeccanica / Mcb-Rcb / Électromécanique
| 4 | 5
| Trust your power | MARCHI / BRANDS / MARQUES
models.
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| modellomodelmodèle | motoreenginemoteur
| modellomodelmodèle | motoreenginemoteur
| [kVA] | [kW]
| [kVA] | [kW]
| lt/hr | lt
| Model | kg
| LxLWxH [mm] | Model
| kg | LxLWxH [mm]
| dB(A) | Model
| Model | [kVA]
| [kW] | [kVA]
| [kW] | lt/hr
| lt | Model
| kg | LxLWxH [mm]
| Model | kg
| LxLWxH [mm] | dB(A)
| Model | Model
| 10P | 10 | 8 | 11 | 8,8 | 403A-11G1
| M | 0 | 2 | 55 | B20 | 360 | 1400 x 700 x 1400 | C20 | 440 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 30F | 30 | 24 | 33 | 26,4 | S8000 AM1
| E | 0 | 5,4 | 100 | B50 | 690 | 1650x850x1600 | C30 | 865 | 1800x850x1275 | 69 | QM45 | QA60
| 14P | 14 | 11,2 | 15,4 | 12,3 | 403A-15G1
| M | 0 | 2,8 | 55 | B20 | 425 | 1400 x 700 x 1400 | C20 | 515 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 45F | 45 | 36 | 50 | 40 | NEF N45AM1A
| M | II | 8,8 | 100 | B50 | 780 | 1650x850x1600 | C50 | 900 | 2000x850x1275 | 69 | QM45 | QA60
| 15P | 15 | 12 | 16,5 | 13,2 | 403A-15G2
| M | 0 | 3,1 | 55 | B20 | 430 | 1400 x 700 x 1400 | C20 | 520 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 50F | 50 | 40 | 55 | 44 | NEF N45AM2
| M | 0 | 9,3 | 100 | B50 | 825 | 1650x850x1650 | C50 | 1000 | 2000x850x1275 | 69 | QM60 | QA60
| 20P | 20 | 16 | 22 | 17,6 | 404A-22G1
| M | 0 | 4 | 55 | B20 | 495 | 1400 x 700 x 1400 | C20 | 590 | 1580 x 700 x 1050 | 68 | QM45 | QA60 | 60F | 60 | 48 | 66 | 52,8 | NEF N45SM1A
| M | II | 9,8 | 120 | B100 | 935 | 2100x1000x1800 | C100 | 1190 | 2300x1050x1590 | 69 | QM100 | QA100
| 30P | 30 | 24 | 33 | 26,4 | 1103A-33G
| M | 0 | 5,6 | 100 | B50 | 690 | 1650 x 850 x 1600 | C30 | 855 | 1800 x 850 x 1275 | 69 | QM45 | QA60 | 80F | 80 | 64 | 88 | 70,4 | NEF N45SM3
| M | 0 | 15 | 120 | B100 | 1090 | 2100x1000x1800 | C100 | 1345 | 2300x1050x1590 | 69 | QM100 | QA100
| 45P | 45 | 36 | 49,5 | 39,6 | 1103A-33TG1
| M | 0 | 5,6 | 100 | B50 | 755 | 1650 x 850 x 1650 | C50 | 930 | 2000 x 850 x 1275 | 69 | QM45 | QA60 | 100F | 100 | 80 | 110 | 88 | NEF N45TM2A
| M | II | 15,5 | 120 | B100 | 1155 | 2100x1000x1800 | C100 | 1410 | 2300x1050x1590 | 69 | QM100 | QA100
| 60P | 60 | 48 | 66 | 52,8 | 1103A-33TG2
| M | 0 | 10,8 | 100 | B50 | 800 | 1650 x 850 x 1650 | C50 | 960 | 2000 x 850 x 1275 | 69 | QM60 | QA60 | 120F | 120 | 96 | 132 | 105,6 | NEF N45TM3
| M | 0 | 21 | 120 | B100 | 1245 | 2100x1000x1800 | C100 | 1500 | 2300x1050x1590 | 69 | QM200 | QA200
| 80P | 80 | 64 | 88 | 70,4 | 1104A-44TG2
| M | 0 | 14 | 120 | B100 | 1010 | 2100 x 1000 x 1800 | C100 | 1285 | 2300 x 1050 x 1590 | 69 | QM100 | QA100 | 130F | 130 | 104 | 143 | 114,4 | NEF N67SM1
| M | 0 | 23 | 250 | B200 | 1525 | 2400x1100x2000 | C200 | 1855 | 3200x1100x2090 | 69 | QM200 | QA200
| 100P | 100 | 80 | 110 | 88 | 1104C-44TAG2
| E | II | 17 | 120 | B100 | 1135 | 2100 x 1000 x 1800 | C100 | 1390 | 2300 x 1050 x 1590 | 69 | QM100 | QA100 | STAGE 0/II | 150F | 150 | 120 | 165 | 132 | NEF N67TM4
| M | 0 | 26 | 250 | B200 | 1620 | 2400x1100x2000 | C200 | 1950 | 3200x1100x2090 | 69 | QM200 | QA200
| 135P | 135 | 108 | 149 | 119,2 1106A-70TG1
| M | 0 | 22,7 | 250 | B200 | 1600 | 2400 x 1100 x 2000 | C200 | 1930 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 170F | 170 | 136 | 187 | 149,6 | NEF N67TM4
| M | 0 | 28 | 250 | B200 | 1670 | 2400x1100x2000 | C200 | 2000 | 3200x1100x2090 | 69 | QM200 | QA200
| 150P | 150 | 120 | 165 | 132 | 1106A-70TAG2
| M | 0 | 24,5 | 250 | B200 | 1730 | 2400 x 1100 x 2000 | C200 | 2060 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 200F | 200 | 160 | 220 | 176 | NEF N67TM7
| M | 0 | 32 | 250 | B200 | 1720 | 2400x1100x2000 | C200 | 2050 | 3200x1100x2090 | 69 | QM200 | QA200
| 180P | 180 | 144 | 198 | 158,4 1106A-70TAG3
| M | 0 | 30,7 | 250 | B200 | 1740 | 2400 x 1100 x 2000 | C200 | 2070 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 250F | 250 | 200 | 275 | 220 | NEF N67TE8P
| E | 0 | 37 | 250 | B200 | 1915 | 2400x1100x2000 | C200 | 2245 | 3200x1100x2090 | 69 | QM250 | QA250
| 200P | 200 | 160 | 220 | 176 | 1106A-70TAG4
| E | 0 | 34,7 | 250 | B200 | 1820 | 2400 x 1100 x 2000 | C200 | 2150 | 3200 x 1100 x 2090 | 69 | QM200 | QA200 | 300F | 300 | 240 | 330 | 264 | CURSOR87 TE4
| E | 0 | 50 | 250 | B300 | 2660 | 2800x1310x1800 | C300 | 3320 | 3700x1400x2250 | 69 | QM500 | QA500
| 230P | 230 | 184 | 253 | 202 1206A-E70TTAG2
| E | 0 | 38 | 250 | B300 | 2115 | 2800 x 1310 x 1800 | C300 | 2780 | 3700 x 1400 x 2250 | 69 | QA250AMF25 | QA250AMF25 | 350F | 350 | 280 | 385 | 308 | CURSOR13 TE2A
| E | II | 55 | 400 | B300 | 3100 | 2800x1310x2100 | C300 | 3840 | 3900x1400x2250 | 69 | QM500 | QA500
| 250P | 250 | 200 | 275 | 220 1206A-E70TTAG3
| E | 0 | 41,5 | 250 | B300 | 2115 | 2800 x 1310 x 1800 | C300 | 2780 | 3700 x 1400 x 2250 | 69 | QA250AMF25 | QA250AMF25 | 400F | 400 | 320 | 440 | 352 | CURSOR13 TE3A
| E | II | 68 | 400 | B300 | 3235 | 2800x1310x2100 | C300 | 3957 | 3900x1400x2250 | 69 | QM500 | QA500
| 280P | 280 | 224 | 308 | 246 1506A-E88TAG4
| E | 0 | 46 | 250 | B300 | 2500 | 2800 x 1310 x 1800 | C300 | 3160 | 3700 x 1400 x 2250 | 69 | QM500 | QA500 | 450F | 450 | 360 | 495 | 396 | CURSOR13 TE6W
| E | 0 | 71 | 400 | B400 | 3510 | 2950x1550x2100 | C450 | 4500 | 4300x1750x2350 | 69 | QM500 | QA500
| 300P | 300 | 240 | 330 | 264 1506A-E88TAG5
| E | 0 | 48 | 250 | B300 | 2500 | 2800 x 1310 x 1800 | C300 | 3160 | 3700 x 1400 x 2250 | 69 | QM500 | QA500 | 500F | 500 | 400 | 550 | 440 | CURSOR13 TE7W
| E | 0 | 78 | 400 | B400 | 3580 | 2950x1550x2100 | C450 | 4570 | 4300x1750x2350 | 69 | QM500 | QA500
| STAGE 0/II | 350P | 350 | 280 | 385 | 308 1706A-E93TAG2
| E | 0 | 54 | 400 | B400 | 2580 | 2950 x 1550 x 2100 | C450 | 3245 | 4300 x 1750 x 2350 | 69 | QM500 | QA500 | 600F | 600 | 480 | 660 | 528 | CURSOR16 TE1W
| E | 0 | 92 | 400 | B400 | 4410 | 3150x1550x2100 | C450 | 5400 | 4650x1750x2350 | 69 | QM1000 | QA1000
| 400P | 400 | 320 | 440 | 352 2206A-E13TAG3
| E | 0 | 62 | 400 | B400 | 3430 | 2950 x 1550 x 2100 | C450 | 4420 | 4300 x 1750 x 2350 | 69 | QM500 | QA500
| 450P | 450 | 360 | 495 | 396 2506A-E15TAG1
| E | 0 | 72 | 400 | B750 | 3870 | 3450 x 1550 x 2100 | C500 | 5080 | 4850 x 1850 x 2550 | 69 | QM500 | QA500 | e60F | 60 | 48 | 66 | 52,8 | NEF N45SM1F
| M | IIIA | 12,5 | 120 | B100 | 935 | 2100x1000x1800 | C100 | 1190 | 2300x1050x1590 | 69 | QM100 | QA100
| 500P | 500 | 400 | 550 | 440 2506A-E15TAG2
| E | 0 | 76 | 400 | B750 | 3930 | 3450 x 1550 x 2100 | C500 | 5140 | 4850 x 1850 x 2550 | 69 | QM500 | QA500 | e80F | 80 | 64 | 88 | 70,4 | NEF N45TE1P
| E | IIIA | 15,1 | 120 | B100 | 1135 | 2100x1000x1800 | C100 | 1390 | 2300x1050x1590 | 69 | QM100 | QA100
| 600P | 600 | 480 | 660 | 528 2806A-E18TAG1A
| E | 0 | 90 | 400 | B750 | 5060 | 3450 x 1550 x 2300 | C750 | 6400 | 5050 x 2150 x 2550 | 69 | QM1000 | QA1000 | e100F | 100 | 80 | 110 | 88 | NEF N45TE2P
| E | IIIA | 18,8 | 120 | B100 | 1155 | 2100x1000x1800 | C100 | 1410 | 2300x1050x1590 | 69 | QM100 | QA100
| 650P | 650 | 520 | 715 | 572 2806A-E18TAG2
| E | 0 | 97 | 400 | B750 | 5060 | 3450 x 1550 x 2300 | C750 | 6400 | 5050 x 2150 x 2550 | 69 | QM1000 | QA1000
| STAGE IIIA | e150F | 150 | 120 | 165 | 132 | NEF N67TE1P
| E | IIIA | 27 | 250 | B200 | 1610 | 2400x1100x2000 | C200 | 1940 | 3200x1100x2090 | 69 | QM200 | QA200
| 700P | 700 | 560 | 770 | 616 2806A-E18TTAG4
| E | 0 | 109 | 400 | B750 | 5360 | 3450 x 1550 x 2300 | C800 | 7680 | 5450 x 2200 x 2550 | 70 | QM1000 | QA1000 | e170F | 170 | 136 | 187 | 149,6 | NEF N67TE2PV
| E | IIIA | 31 | 250 | B200 | 1660 | 2400x1100x2000 | C200 | 1990 | 3200x1100x2090 | 69 | QM200 | QA200
| 750P | 750 | 600 | 825 | 660 2806A-E18TTAG5
| E | 0 | 118 | 400 | B750 | 5630 | 3450 x 1550 x 2300 | C800 | 7680 | 5450 x 2200 x 2550 | 70 | QM1000 | QA1000 | e200F | 200 | 160 | 220 | 176 | NEF N67TE3PV
| E | IIIA | 39 | 250 | B200 | 1720 | 2400x1100x2000 | C200 | 2050 | 3200x1100x2090 | 69 | QM200 | QA200
| 800P | 800 | 640 | 880 | 704 | 4006-23TAG3A
| E | 0 | 130 | 400 | B800 | 6400 | 4100 x 2010 x 2400 | C800 | 8070 | 5450 x 2200 x 2550 | 70 | QM1000 | QA1000 | e250F | 250 | 200 | 275 | 220 | CURSOR87 TE3F
| E | IIIA | 48 | 250 | B300 | 2445 | 2800x1310x1800 | C300 | 3105 | 3700x1400x2250 | 69 | QM250 | QA250
| 900P | 900 | 720 | 990 | 792 | 4008-TAG1
| E | 0 | 143 | 400 | B1700 | 8075 | 5000 x 2100 x 2600 | C1400 | 9710 | 6680 x 2200 x 3250 | 70 | QM1000 | QA1000 | e300F | 300 | 240 | 330 | 264 | CURSOR87 TE1PV
| E | IIIA | 53 | 250 | B300 | 2660 | 2800x1310x1800 | C300 | 3320 | 3700x1400x2250 | 69 | QM500 | QA500
| 1022P | 1022 | 818 | 1125 | 900 | 4008-TAG2A
| E | 0 | 162 | 400 | B1700 | 8125 | 5000 x 2100 x 2600 | C1400 | 9760 | 6680 x 2200 x 3250 | 70 | QM1000 | QA1000 | e400F | 400 | 320 | 440 | 352 | CURSOR13 TE2F
| E | IIIA | 68 | 400 | B300 | 3235 | 2800x1310x2100 | C300 | 3975 | 3700X1400X2250 | 69 | QM500 | QA500
| 1125P | 1125 | 900 | 1250 | 1000 | 4008-30TAG3
| E | 0 | 188 | 400 | B1700 | 8230 | 5000 x 2100 x 2600 | C1400 | 9865 | 6680 x 2200 x 3250 | 70 | QM3000 | QA3000
| 1250P | 1250 | 1000 | 1375 | 1100 4012-46TWG2A
| E | 0 | 196 | 400 | B1700 | 9900 | 5000 x 2100 x 2600 | C1400 | 11400 | 6680 x 2200 x 3250 | 70 | QM3000 | QA3000
| v60F | 60 | 48 | 60 | 48 | F34TEVP01.00
| E | V | 10,9 | 120 | B100 | 945 | 2100x1000x1800 | C100 | 1200 | 2300x1050x1590 | 69 | QM100AMF25 | QA100AMF25
| 1360P | 1360 | 1088 | 1496 | 1196,8 4012-46TWG3A
| E | 0 | 213 | 400 | B1700 | 10350 | 5000 x 2100 x 2600 | C1400 | 11850 | 6680 x 2200 x 3250 | 70 | QM3000 | QA3000
| STAGE V | v82F | 82 | 65.6 | 82 | 65.6 | F36ETVP03.A85
| E | V | 15,7 | 400 | B100 | 1450 | 2100x1000x1800 | C100+ | 1700 | 2800x1150x1785 | 69 | QM100AMF25 | QA100AMF25
| 1500P | 1500 | 1200 | 1650 | 1320 4012-46TAG2A
| E | 0 | 225 | 0 | B1700 | 11640 | 5000 x 2100 x 2600 | C1500 | 17850 | 7800 x 2500 x 3000 | 70 | QM3000 | QA3000
| v100F | 100 | 80 | 100 | 80 | F36ETVP03.A94
| E | V | 17,6 | 400 | B100 | 1475 | 2100x1000x1800 | C100+ | 1725 | 2800x1150x1785 | 69 | QM100AMF25 | QA100AMF25
| 1700P | 1700 | 1360 | 1870 | 1496 4012-46TAG3A
| E | 0 | 275 | 0 | B1700 | 12440 | 5000 x 2100 x 2600 | C1500 | 18650 | 7800 x 2500 x 3000 | 70 | QM3000 | QA3000
| v150F | 150 | 120 | 150 | 120 | N67 TEVP06.00
| E | V | 24,6 | 250 | B200 | 1900 | 2400x1100x2000 | C200+ | 3070 | 3600x1200x2300 | 69 | QM100AMF25 | QA100AMF25
| 1850P | 1850 | 1480 | 2035 | 1628 | 4016-TAG1A
| E | 0 | 277 | 0 | B2500 | 14640 | 5800 x 2250 x 2600 | CT40 | 22350 | Container 40’ HC | 70 | QM3000 | QA3000
| v200F | 200 | 160 | 200 | 160 | N67 TEVP05.00
| E | V | 31,4 | 250 | B200 | 2020 | 2400x1100x2000 | C200+ | 3200 | 3600x1200x2300 | 69 | QM100AMF25 | QA100AMF25
| 2000P | 2000 | 1600 | 2200 | 1760 | 4016-TAG2A
| E | 0 | 316 | 0 | B2500 | 14640 | 5800 x 2250 x 2600 | CT40 | 22350 | Container 40’ HC | 70 | QM3000 | QA3000
| 2250P | 2250 | 1800 | 2500 | 2000 | 4016-61TRG3
| E | 0 | 344 | 0 | B2500 | 15440 | 5800 x 2250 x 2600 | CT40 | 23150 | Container 40’ HC | 70 | QM3000 | QA3000
| 2500P | 2500 | 2000 | 2500 | 2000 4016-61TRG3X
| E | 0 | 394 | 0 | B2500 | 15740 | 5800 x 2250 x 2600 | CT40 | 23450 | Container 40’ HC | 70 | QM3000 | QA3000
| 6 | 7
| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS
TECHNIQUES
| mode | l
s.
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard
| consumo ¾ carico | consumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automatico
| panneau automatique | potenza in continuo
| puissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automatico
panneau automatique
| modellomodelmodèle | motore
| enginemoteur | AMF panel
| modellomodelmodèle | prime power
| motoreenginemoteur | AMF panel
| [kVA] | [kW]
| [kVA] | [kW]
| lt/hr | lt
| Model | kg
| LxLWxH [mm] | Model
| kg | LxLWxH [mm]
| dB(A) | Model
| Model | [kVA]
| [kW] | [kVA]
| [kW] | lt/hr
| lt | Model
| kg | LxLWxH [mm]
| Model | kg
| LxLWxH [mm] | dB(A)
| Model | Model
| v8,5Y | 8,5 | 6,8 | 9,4 | 7,5 | 3TNV80F-NGB
| M | V | 2,2 | 55 | B20 | 355 | 1400x700x1400 | C20 | 445 | 1580x700x1050 | 68 | QM45 | QA60 | 18B | 18 | 14,4 | 19,8 | 16 | 4M06G2D0/S
| E | 0 | 5 | 100 | B50 | 570 | 1650x850x1600 | C30 | 745 | 1800x850x1275 | 69 | QM45 | QA60
| v13Y | 13 | 10,4 | 14,3 | 11,4 | 3TNV88F-UGB
| M | V | 3 | 100 | B20 | 435 | 1400x700x1400 | C30 | 610 | 1800x850x1275 | 69 | QM45 | QA60 | 23B | 23 | 18,4 | 25,3 | 20,3 | 4M06G4D0/S
| E | 0 | 5,3 | 100 | B50 | 585 | 1650x850x1600 | C30 | 760 | 1800x850x1275 | 69 | QM45 | QA60
| STAGE II/IIIA/V | v18Y | 18 | 14,4 | 19,8 | 15,8 | 4TNV88-BIB
| M | V | 4 | 100 | B20 | 460 | 1400x700x1400 | C30 | 635 | 1800x850x1275 | 69 | QM45 | QA60 | 30B | 30 | 24 | 33 | 26,4 | 4M06G6D0/S
| E | 0 | 7,1 | 100 | B50 | 610 | 1650x850x1600 | C30 | 785 | 1800x850x1275 | 69 | QM45 | QA60
| e33Y | 33 | 26,4 | 36,3 | 29 | 4TNV98-IGECS
| M | IIIA | 5,5 | 100 | B50 | 610 | 1650x850x1600 | C30 | 785 | 1800x850x1275 | 69 | QM45 | QA60 | 40B | 40 | 32 | 44 | 35,2 | 4M06G8D0/S
| E | 0 | 8,1 | 100 | B50 | 670 | 1650x850x1600 | C50 | 840 | 2000x850x1275 | 69 | QM45 | QA60
| v35Y | 35 | 28 | 38.5 | 30.8 | 4TNV98C-IYE
| E | V | 6,7 | 100 | B50 | 655 | 1650x850x1650 | C50 | 830 | 2000x850x1275 | 69 | QM45AMF25 | QA60AMF25 | 45B | 45 | 36 | 49,5 | 40 | 4M06G50/5
| E | 0 | 8 | 100 | B50 | 670 | 1650x850x1600 | C50 | 840 | 2000x850x1275 | 69 | QM45 | QA60
| 40Y | 40 | 32 | 44 | 35 | 4TNV98T-GECS
| M | II | 7,8 | 100 | B50 | 665 | 1650x850x1650 | C50 | 840 | 2000x850x1275 | 69 | QM45 | QA60 | 50B | 50 | 40 | 55 | 44 | 4M06G10D0/S
| E | 0 | 10,7 | 100 | B50 | 720 | 1650x850x1600 | C50 | 890 | 2000x850x1275 | 69 | QM60 | QA60
| e41Y | 41 | 32,8 | 45 | 36 | 4TNV98T-ZGECS
| E | IIIA | 8,5 | 100 | B50 | 665 | 1650x850x1650 | C50 | 840 | 2000x850x1275 | 69 | QM45 | QA60 | 65B | 65 | 52 | 71,5 | 57,2 | 4M10G2D0/S
| E | 0 | 11,6 | 120 | B100 | 1100 | 2100x1000x1800 | C100 | 1355 | 2300x1050x1590 | 69 | QM100 | QA100
| v43Y | 43 | 34,4 | 47,3 | 37,8 | 4TNV98CT-IYE
| E | V | 8,5 | 100 | B50 | 700 | 1650x850x1650 | C50 | 875 | 2000x850x1275 | 69 | QM45AMF25 | QA60AMF25 | 80B | 80 | 64 | 88 | 70,4 | 4M10G4D0/S
| E | 0 | 16,5 | 120 | B100 | 1245 | 2100x1000x1800 | C100 | 1500 | 2300x1050x1590 | 69 | QM100 | QA100
| 100B | 100 | 80 | 110 | 88 | 4M10G6D0/S
| E | 0 | 19,3 | 120 | B100 | 1270 | 2100x1000x1800 | C100 | 1525 | 2300x1050x1590 | 69 | QM100 | QA100
| 130B | 130 | 104 | 143 | 114,4 | 6M11G2D0/S
| E | 0 | 26 | 250 | B200 | 1665 | 2400x1100x2000 | C200 | 1995 | 3200x1100x2090 | 69 | QM200 | QA200
| 150B | 150 | 120 | 165 | 132 | 6M11G4D0/S
| E | 0 | 30 | 250 | B200 | 1700 | 2400x1100x2000 | C200 | 2030 | 3200x1100x2090 | 69 | QM200 | QA200
| 200B | 200 | 160 | 220 | 176 | 6M16G2D0/S
| E | 0 | 38,5 | 250 | B300 | 2080 | 2800x1310x1800 | C300 | 2735 | 3700x1400x2250 | 69 | QM250 | QA250
| 230B | 230 | 184 | 253 | 202,4 | 6M16G4D0/S
| E | 0 | 42,2 | 250 | B300 | 2180 | 2800x1310x1800 | C300 | 2840 | 3700x1400x2250 | 69 | QM250 | QA250
| 250B | 250 | 200 | 275 | 220 | 6M16G6D0/S
| E | 0 | 46,2 | 250 | B300 | 2180 | 2800x1310x1800 | C300 | 2840 | 3700x1400x2250 | 69 | QM250 | QA250
| 275B | 275 | 220 | 302,5 | 242 | 6M16G300/5
| E | 0 | 45,2 | 250 | B300 | 2400 | 2800x1310x1800 | C300 | 3060 | 3700x1400x2250 | 69 | QM500 | QM500
| 320B | 320 | 256 | 352 | 282 | 6M16G350/5
| E | 0 | 52,3 | 250 | B300 | 2400 | 2800x1310x1800 | C300 | 3060 | 3700x1400x2250 | 69 | QM500 | QM500
| consommation 3/4 charge | 350B | 350 | 280 | 385 | 308 | 6M21G2D0/5
| E | 0 | 64,9 | 400 | B400 | 3245 | 2950x1550x2100 | C450 | 4235 | 4300x1750x2350 | 69 | QM500 | QA500
| potenza in continuo | potenza in emergenza
| puissance en secours | M/E Engine governor
| EU Emission standard | consumption 3/4 load
| panneau automatique | 400B | 400 | 320 | 440 | 352 | 6M21G440/5
| E | 0 | 63,5 | 400 | B400 | 3380 | 2950x1550x2100 | C450 | 4370 | 4300x1750x2350 | 69 | QM500 | QA500
| puissance continue | stand-by power
| consumo ¾ carico | quadro manuale
| panneau manuel | quadro automatico | 450B | 450 | 360 | 495 | 396 | 6M21G500/5
| E | 0 | 69,6 | 400 | B400 | 3430 | 2950x1550x2100 | C450 | 4420 | 4300x1750x2350 | 69 | QM500 | QA500
| prime power | OPEN BASE FRAME
| SOUNDPROOF CANOPY | dB(A) at 7 mt
| manual panel | AMF panel | STAGE 0 | 500B | 500 | 400 | 550 | 440 | 6M21G8D0/5
| E | 0 | 77,8 | 400 | B400 | 3490 | 2950x1550x2100 | C450 | 4480 | 4300x1750x2350 | 69 | QM500 | QA500
| modello | modelmodèle
| motoreenginemoteur | 600B | 600 | 480 | 660 | 528 | 8M21G660/5
| E | 0 | 95,4 | 400 | B750 | 5760 | 3450x1550x2300 | C750 | 7100 | 5050x2150x2550 | 69 | QM1000 | QA1000
| 650B | 650 | 520 | 715 | 572 | 6M33G715/5
| E | 0 | 100 | 400 | B750 | 5760 | 3450x1550x2300 | C750 | 7100 | 5050x2150x2550 | 69 | QM1000 | QA1000
| [kVA] | [kW]
| [kVA] | [kW]
| lt/hr | lt
| Model | kg
| LxLWxH [mm] | Model
| kg | LxLWxH [mm]
| dB(A) | Model
| Model | 680B | 680 | 544 | 748 | 598,4 | 6M33G750/5
| E | 0 | 111 | 400 | B750 | 5760 | 3450x1550x2300 | C750 | 7100 | 5050x2150x2550 | 69 | QM1000 | QA1000
| v5LW | 5 | 4 | 5,5 | 4,4 | KDW 702
| M | V | 1,5 | 55 | B20 | 325 | 1400x700x1400 | C20 | 415 | 1580x700x1050 | 68 | QM45 | QA60 | 750B | 750 | 600 | 825 | 660 | 6M33G825/5
| E | 0 | 114,8 | 400 | B750 | 6010 | 3450x1550x2300 | C750 | 7350 | 5050x2150x2550 | 69 | QM1000 | QA1000
| v7,5LW | 7,5 | 6 | 8,2 | 6,5 | KDW 1003
| M | V | 2,1 | 55 | B20 | 345 | 1400x700x1400 | C20 | 435 | 1580x700x1050 | 68 | QM45 | QA60 | 800B | 800 | 640 | 880 | 704 | 8M33G900/5
| E | 0 | 129,7 | 400 | B800 | 6970 | 4100x2010x2400 | C800 | 8640 | 5450x2200x2550 | 70 | QM1000 | QA1000
| STAGE IIIA/V | v10,5LW | 10,5 | 8,4 | 12 | 9,6 | KDW 1404
| M | V | 2,8 | 55 | B20 | 360 | 1400x700x1400 | C20 | 450 | 1580x700x1050 | 68 | QM45 | QA60 | 900B | 900 | 720 | 990 | 792 | 8M33G1000/5
| E | 0 | 143,7 | 400 | B800 | 7170 | 4100x2010x2400 | C800 | 8840 | 5450x2200x2550 | 70 | QM1000 | QA1000
| v20KH | 20 | 16 | 22 | 17,6 | KDI 1903M
| M | V | 4,1 | 55 | B20 | 485 | 1400x700x1400 | C20 | 575 | 1580x700x1050 | 68 | QM45 | QA60 | 1000B | 1000 | 800 | 1100 | 880 | 8M33G1100/5
| E | 0 | 154 | 400 | B800 | 7220 | 4100x2010x2400 | C800 | 8890 | 5450x2200x2550 | 70 | QM1000 | QA1000
| e25KH | 25 | 20 | 27,5 | 22 | KDI 2504M
| M | IIIA | 4,4 | 55 | B20 | 530 | 1400x700x1400 | C20 | 620 | 1580x700x1050 | 68 | QM45 | QA60 | 1150B | 1150 | 920 | 1265 | 1012 | 12M33G1250/5
| E | 0 | 175 | 0 | B1700 | 10290 | 5000x2100x2600 | C1500 | 16500 | 7800x2500x3000 | 70 | QM3000 | QA3000
| v33KH | 33 | 26,4 | 36,3 | 29 | KDI 1903TCR
| E | V | 6,3 | 120 | B100 | 785 | 2100x1000x1800 | C100 | 1040 | 2300x1050x1590 | 69 | QM100AMF25 | QA100AMF25 | 1250B | 1250 | 1000 | 1375 | 1100 | 12M33G1400/5
| E | 0 | 190,7 | 0 | B1700 | 10540 | 5000x2100x2600 | C1500 | 16750 | 7800x2500x3000 | 70 | QM3000 | QA3000
| v45KH | 45 | 36 | 50 | 40 | KDI 2504TCR
| E | V | 8,2 | 120 | B100 | 845 | 2100x1000x1800 | C100 | 1100 | 2300x1050x1590 | 69 | QM100AMF25 | QA100AMF25 | 1375B | 1375 | 1100 | 1512,5 | 1210 | 12M33G1500/5
| E | 0 | 214,4 | 0 | B1700 | 10940 | 5000x2100x2600 | C1500 | 17150 | 7800x2500x3000 | 70 | QM3000 | QA3000
| 1500B | 1500 | 1200 | 1650 | 1320 | 12M33G1650/5
| E | 0 | 234 | 0 | B1700 | 13330 | 5000x2100x2600 | C1500 | 19540 | 7800x2500x3000 | 70 | QM3000 | QA3000
| 1750B | 1750 | 1400 | 1925 | 1540 | 16M33G1900/5
| E | 0 | 265 | 0 | B1700 | 14130 | 5000x2100x2600 | CT40 | 21840 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 1800B | 1800 | 1440 | 1980 | 1584 | 16M33G2000/5
| E | 0 | 290,7 | 0 | B1700 | 14130 | 5000x2100x2600 | CT40 | 21840 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 2050B | 2050 | 1640 | 2255 | 1804 | 16M33G8D0/5
| E | 0 | 300 | 0 | B1700 | 14130 | 5000x2100x2600 | CT40 | 21840 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 2250B | 2250 | 1800 | 2475 | 1980 | 20M33G2500/5
| E | 0 | 361 | 0 | B2500 | 20010 | 5800x2100x2600 | CT40 | 27720 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 2500B | 2500 | 2000 | 2750 | 2200 | 12M55G2750/5
| E | 0 | 381 | 0 | B2500 | 20310 | 5800x2250x2600 | CT40 | 28020 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 2750B | 2750 | 2200 | 3025 | 2420 | 12M55G3000/5
| E | 0 | 416 | 0 | B2500 | 20810 | 5800x2250x2600 | CT40 | 28520 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 2800B | 2800 | 2240 | 3080 | 2464 | 16M55G3000/5
| E | 0 | 428 | 0 | B3000 | 21650 | 7100x2650x3200 | CT40 | 39580 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 3000B | 3000 | 2400 | 3300 | 2640 | 16M55G3300/5
| E | 0 | 454,5 | 0 | B3000 | 21650 | 7100x2650x3200 | CT40 | 39580 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 3250B | 3250 | 2600 | 3575 | 2860 | 16M55G3750/5
| E | 0 | 495 | 0 | B3000 | 24650 | 7100x2650x3200 | CT40 | 42580 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| 3750B | 3750 | 3000 | 4125 | 3300 | 16M55G4000/5
| E | 0 | 557 | 0 | B3000 | 24650 | 7100x2650x3200 | CT40 | 42580 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| STAGE V | v625B | 625 | 500 | 687,5 | 550 | 6M33G2D5/5
| E | V | 101 | 400 | B750 | 5700 | 3450x1550x2100 | C750 | 6.950 | 5050x2150x2550 | 69 | QM1000 | QA1000
| v1250B | 1250 | 1000 | 1375 | 1100 | 12M33G8D5/5
| E | V | 155 | 2500
| - | -
| - | CT20HC 11.500 | Container 20HC | 69 | QM1000 | QA1000
| 8 | 9
| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS
TECHNIQUES
| mode | l
| s | .
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| modellomodelmodèle | motoreenginemoteur
| modellomodelmodèle | motoreenginemoteur
| [kVA] | [kW]
| [kVA] | [kW]
| lt/hr | lt
| Model | kg
| LxLWxH [mm] | Model
| kg | LxLWxH [mm]
| dB(A) | Model
| Model | [kVA]
| [kW] | [kVA]
| [kW] | lt/hr
| lt | Model
| kg | LxLWxH [mm]
| Model | kg
| LxLWxH [mm] | dB(A)
| Model | Model
| 250S | 250 | 200 | 275 | 220 | DC09 | 072A | 02 | 11
| E | 0 | 38 | 250 | B300 | 2470 | 2800x1310x1800 | C300 | 3130 | 3700x1400x2250 | 69 | QM250 | QA250 | 25CU | 25 | 20 | 27,5 | 22 | X2.5-G2
| M | 0 | 4,8 | 100 | B50 | 540 | 1650x850x1600 | C30 | 705 | 1800x850x1275 | 69 | QM45 | QA60
| 280S | 280 | 224 | 308 | 246,4 | DC09 | 072A | 02 | 12
| E | 0 | 42 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 35CU | 35 | 28 | 38,5 | 30,8 | X3.3-G1
| M | 0 | 6,1 | 100 | B50 | 610 | 1650x850x1650 | C50 | 775 | 2000x850x1275 | 69 | QM45 | QA60
| 300S | 300 | 240 | 330 | 264 | DC09 | 072A | 02 | 13
| E | 0 | 45 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 60CU | 60 | 48 | 66 | 52,8 | 4BTAA3.3G-13
| E | 0 | 11 | 120 | B100 | 860 | 2100x1000x1800 | C100 | 1115 | 2300x1050x1590 | 69 | QM100 | QA100
| 330S | 330 | 264 | 363 | 290,4 | DC09 | 072A | 02 | 14
| E | 0 | 49 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3430 | 3700x1400x2250 | 69 | QM500 | QA500 | 100CU | 100 | 80 | 110 | 88 | 6BTA5.9-G5
| E | 0 | 18 | 120 | B200 | 1270 | 2400x1100x2000 | C130 | 1570 | 2830x1100x2090 | 69 | QM100 | QA100
| 375S | 375 | 300 | 412,5 | 330 | DC13 | 072A | 02 | 11
| E | 0 | 54 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500 | 140CU | 140 | 112 | 154 | 123,2 | 6BTAA5.9-G6
| E | 0 | 27 | 250 | B200 | 1605 | 2400x1100x2000 | C200 | 1935 | 3200x1100x2090 | 69 | QM200 | QA200
| 410S | 410 | 328 | 451 | 360,8 | DC13 | 072A | 02 | 12
| E | 0 | 60 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500 | 150CU | 150 | 120 | 165 | 132 | 6BTAA5.9-G7
| E | 0 | 29 | 250 | B200 | 1640 | 2400x1100x2000 | C200 | 1970 | 3200x1100x2090 | 69 | QM200 | QA200
| STAGE 0 | 450S | 450 | 360 | 495 | 396 | DC13 | 072A | 02 | 13
| E | 0 | 66 | 400 | B400 | 3280 | 2950x1550x2100 | C450 | 4270 | 4500x1750x2350 | 69 | QM500 | QA500 | 250CU | 250 | 200 | 275 | 220 | 6LTAA9.5-G3
| E | 0 | 38 | 250 | B300 | 2240 | 2800x1310x1800 | C300 | 2900 | 3700x1400x2250 | 69 | QM250 | QA250
| 500S | 500 | 400 | 550 | 440 | DC13 | 072A | 02 | 14
| E | 0 | 72 | 400 | B400 | 3345 | 2950x1550x2100 | C450 | 4335 | 4500x1750x2350 | 69 | QM500 | QA500 | 275CU | 275 | 220 | 302,5 | 242 | 6LTAA9.5-G3
| E | 0 | 42 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1400x2250 | 69 | QM500 | QA500
| 555S | 555 | 444 | 610 | 488 | DC16 | 093A | 02 | 52
| E | 0 | 83 | 400 | B750 | 4430 | 3450x1550x2300 | C750 | 5770 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 300CU | 300 | 240 | 330 | 264 | 6LTAA9.5-G1
| E | 0 | 50 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1400x2250 | 69 | QM500 | QA500
| 600S | 600 | 480 | 660 | 528 | DC16 | 093A | 02 | 54
| E | 0 | 90 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | STAGE 0/II | 315CU | 315 | 252 | 346,5 | 277,2 | 6LTAA9.5-G1
| E | 0 | 50 | 250 | B300 | 2450 | 2800x1310x1800 | C300 | 3110 | 3700x1400x2250 | 69 | QM500 | QA500
| 625S | 625 | 500 | 687,5 | 550 | DC16 | 093A | 02 | 54
| E | 0 | 93 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 410CU | 410 | 328 | 451 | 361 | QSG12-G4
| E | 0 | 60 | 400 | B400 | 2915 | 2950x1550x2100 | C450 | 3905 | 4300x1750x2350 | 69 | QM500 | QA500
| 640S | 640 | 512 | 704 | 563 | DC16 | 093A | 02 | 54
| E | 0 | 95 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 500CU | 500 | 400 | 550 | 440 | M15-G8
| E | II | 73 | 400 | B400 | 3515 | 2950x1550x2100 | C450 | 4505 | 4300x1750x2350 | 69 | QM500 | QA500
| 650S | 650 | 520 | 715 | 572 | DC16 | 078A | 02 | 42
| E | 0 | 98 | 400 | B750 | 4680 | 3450x1550x2300 | C750 | 6020 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 630CU | 630 | 504 | 693 | 554,4 | VTA28-G5
| E | 0 | 104 | 400 | B750 | 6305 | 3450x1550x2300 | C750 | 7645 | 5050x2150x2550 | 69 | QM1000 | QA1000
| 700S | 700 | 560 | 770 | 616 | DC16 | 078A | 02 | 43
| E | 0 | 105 | 400 | B750 | 4930 | 3450x1550x2300 | C750 | 6270 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 810CU | 810 | 648 | 891 | 713 | QSK23-G3
| E | 0 | 121 | 400 | B800 | 7160 | 4100x2010x2400 | C800 | 8830 | 5450x2200x2550 | 70 | QM1000 | QA1000
| 730S | 730 | 584 | 803 | 642,4 | DC16 | 078A | 02 | 44
| E | 0 | 110 | 400 | B750 | 4930 | 3450x1550x2300 | C750 | 6270 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 910CU | 910 | 728 | 1001 | 801 | KTA38-G3
| E | 0 | 151 | 400 | B1700 | 9205 | 5000x2100x2600 | C1400 | 10840 | 6680x2200x3250 | 70 | QM1000 | QA1000
| 1015CU | 1015 | 812 | 1116 | 893 | KTA38-G14
| E | 0 | 161 | 400 | B1700 | 9355 | 5000x2100x2600 | C1400 | 10990 | 6680x2200x3250 | 70 | QM1000 | QA1000
| e250S | 250 | 200 | 275 | 220 | DC09 | 071A | 02 | 01
| E | IIIA | 44 | 250 | B300 | 2470 | 2800x1310x1800 | C300 | 3130 | 3700x1400x2250 | 69 | QM250 | QA250 | 1275CU | 1275 | 1020 | 1403 | 1122,4 | KTA50-G3
| E | 0 | 199 | 400 | B1700 | 10220 | 5000x2100x2600 | C1400 | 11720 | 6680x2200x3250 | 70 | QM3000 | QA3000
| e280S | 280 | 224 | 308 | 246,4 | DC09 | 071A | 02 | 02
| E | IIIA | 48 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 1500CU | 1500 | 1200 | 1650 | 1320 | KTA50-GS8
| E | 0 | 238 | 0 | B1700 | 12510 | 5000x2100x2600 | C1500 | 18720 | 7800x2500x3000 | 70 | QM3000 | QA3000
| e300S | 300 | 240 | 330 | 264 | DC09 | 071A | 02 | 03
| E | IIIA | 51 | 250 | B300 | 2685 | 2800x1310x1800 | C300 | 3345 | 3700x1400x2250 | 69 | QM500 | QA500 | 1820CU | 1820 | 1456 | 2000 | 1600 | KTA50-G23
| E | 0 | 289 | 0 | B1700 | 13410 | 5000x2100x2600 | C1500 | 19700 | 7800x2500x3000 | 70 | QM3000 | QA3000
| STAGE IIIA | e330S | 330 | 264 | 363 | 290,4 | DC09 | 071A | 02 | 04
| E | IIIA | 55,5 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3430 | 3700x1400x2250 | 69 | QM500 | QA500 | 2030CU | 2030 | 1624 | 2233 | 1786,4 | QSK60-G4
| E | 0 | 291 | 0 | B3000 | 20150 | 7100x2650x3200 | SH40 | 38080 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| e365S | 365 | 300 | 401,5 | 330 | DC13 | 071A | 02 | 01
| E | IIIA | 59,5 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500 | 2750CU | 2750 | 2200 | 3025 | 2420 | QSK78-G9
| E | 0 | 406 | 0 | B3000 | 20650 | 7100x2650x3200 | SH40 | 38580 | CONTAINER 40’ HC | 70 | QM3000 | QA3000
| e410S | 410 | 328 | 451 | 360,8 | DC13 | 071A | 02 | 02
| E | IIIA | 66,7 | 400 | B400 | 3230 | 2950x1550x2100 | C450 | 4220 | 4500x1750x2350 | 69 | QM500 | QA500
| e500S | 500 | 400 | 550 | 440 | DC16 | 071A | 02 | 01
| E | IIIA | 82,6 | 400 | B400 | 3345 | 2950x1550x2100 | C450 | 4335 | 4500x1750x2350 | 69 | QM500 | QA500
| e550S | 550 | 440 | 605 | 484 | DC16 | 071A | 02 | 02
| E | IIIA | 90 | 400 | B750 | 4430 | 3450x1550x2300 | C750 | 5770 | 5050x2150x2550 | 69 | QM1000 | QM1000
| v250S | 250 | 200 | 275 | 220 | DC09 | 320A | 02 | 61
| E | V | 39,6 | 250 | B300 | 2770 | 2800x1310x1800 | C300 | 3330 | 3700x1400x2250 | 69 | QA250AMF25 | QA250AMF25
| v275S | 275 | 220 | 302,5 | 242 | DC09 | 320A | 02 | 62
| E | V | 43 | 250 | B300 | 2985 | 2800x1310x1800 | C300 | 3545 | 3700x1400x2250 | 69 | QM500 | QA500
| v300S | 300 | 240 | 330 | 264 | DC09 | 320A | 02 | 63
| E | V | 47 | 250 | B300 | 2985 | 2800x1310x1800 | C300 | 3545 | 3700x1400x2250 | 69 | QM500 | QA500
| STAGE V | v330S | 330 | 264 | 363 | 290,4 | DC09 | 320A | 02 | 64
| E | V | 51 | 250 | B300 | 3070 | 2800x1310x1800 | C300 | 3630 | 3700x1400x2250 | 69 | QM500 | QA500
| v350S | 350 | 280 | 385 | 308 | DC13 | 320A | 02 | 61
| E | V | 53 | 400 | B400 | 3380 | 2950x1550x2100 | C450 | 4270 | 4500x1750x2350 | 69 | QM500 | QA500
| v400S | 400 | 320 | 440 | 352 | DC13 | 320A | 02 | 62
| E | V | 60 | 400 | B400 | 3530 | 2950x1550x2100 | C450 | 4420 | 4500x1750x2350 | 69 | QM500 | QA500
| v450S | 450 | 360 | 495 | 396 | DC13 | 320A | 02 | 63
| E | V | 67 | 400 | B400 | 3560 | 2950x1550x2100 | C450 | 4450 | 4500x1750x2350 | 69 | QM500 | QA500
| v500S | 500 | 400 | 550 | 440 | DC16 | 320A | 02 | 62
| E | V | 82 | 400 | B750 | 4280 | 3450x1550x2300 | C750 | 5620 | 5050x2150x2550 | 69 | QM500 | QA500
| v550S | 550 | 440 | 605 | 484 | DC16 | 320A | 02 | 63
| E | V | 85 | 400 | B750 | 4580 | 3450x1550x2300 | C750 | 5920 | 5050x2150x2550 | 69 | QM1000 | QA1000
| 10 | 11
| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS TECHNIQUES
| mode | l
s.
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| modellomodelmodèle | motoreenginemoteur
| modellomodelmodèle | motoreenginemoteur
| [kVA] | [kW]
| [kVA] | [kW]
| lt/hr | lt
| Model | kg
| LxLWxH [mm] | Model
| kg | LxLWxH [mm]
| dB(A) | Model
| Model | [kVA]
| [kW] | [kVA]
| [kW] | lt/hr
| lt | Model
| kg | LxLWxH [mm]
| Model | kg
| LxLWxH [mm] | dB(A)
| Model | Model
| 200DS | 200 | 160 | 225 | 180 | P086 TI
| E | 0 | 32 | 250 | B200 | 2000 | 2400x1100x2000 | C200 | 2330 | 3200x1100x2090 | 69 | QM250 | QA250 | 200VO | 200 | 160 | 220 | 176 | TAD 840GE-B
| E | II | 34 | 250 | B300 | 2010 | 2800x1310x1800 | C300 | 2670 | 3700x1400x2250 | 69 | QM250 | QA250
| 230DS | 230 | 184 | 250 | 200 | DP086 LA
| E | 0 | 37 | 250 | B300 | 2240 | 2800x1310x1800 | C300 | 2900 | 3700x1400x2250 | 69 | QM250 | QA250 | 250VO | 250 | 200 | 275 | 220 | TAD 841GE
| E | II | 42.5 | 250 | B300 | 2110 | 2800x1310x1800 | C300 | 2770 | 3700x1400x2250 | 69 | QM250 | QA250
| 275DS | 275 | 220 | 300 | 240 | P126 TI
| E | 0 | 44 | 250 | B300 | 2640 | 2800x1310x1800 | C300 | 3300 | 3700x1400x2250 | 69 | QM500 | QA500 | 300VO | 300 | 240 | 330 | 264 | TAD 842GE
| E | II | 49 | 250 | B300 | 2323 | 2800x1310x1800 | C300 | 2983 | 3700x1400x2250 | 69 | QM500 | QA500
| 300DS | 300 | 240 | 335 | 268 | P126 TI-II
| E | 0 | 47 | 250 | B300 | 2640 | 2800x1310x1800 | C300 | 3300 | 3700x1400x2250 | 69 | QM500 | QA500 | 325VO | 325 | 260 | 357,5 | 286 | TAD 843GE
| E | II | 52,5 | 250 | B300 | 2407 | 2800x1310x1800 | C300 | 3067 | 3700x1400x2250 | 69 | QM500 | QA500
| 365DS | 365 | 292 | 405 | 324 | DP126 LB
| E | 0 | 57 | 400 | B400 | 2860 | 2950x1550x2100 | C450 | 3850 | 4300x1750x2350 | 69 | QM500 | QA500 | 350VO | 350 | 280 | 387 | 310 | TAD 1342GE-B
| E | II | 54 | 400 | B400 | 3265 | 2950x1550x2100 | C450 | 4255 | 4300x1750x2350 | 69 | QM500 | QA500
| 410DS | 410 | 328 | 470 | 376 | P158 LE
| E | 0 | 65 | 400 | B400 | 3250 | 2950x1550x2100 | C450 | 4240 | 4300x1750x2350 | 69 | QM500 | QA500
| STAGE II | 380VO | 380 | 304 | 418 | 334,4 | TAD 1343GE-B
| E | II | 58 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500
| STAGE 0 | 450DS | 450 | 360 | 510 | 408 | DP158 LC
| E | 0 | 73 | 400 | B400 | 3495 | 2950x1550x2100 | C450 | 4485 | 4300x1750x2350 | 69 | QM500 | QA500 | 410VO | 410 | 328 | 452 | 362 | TAD 1344GE-B
| E | II | 65 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500
| 500DS | 500 | 400 | 550 | 440 | DP158 LD
| E | 0 | 83 | 400 | B400 | 3560 | 2950x1550x2100 | C450 | 4550 | 4300x1750x2350 | 69 | QM500 | QA500 | 450VO | 450 | 360 | 501 | 401 | TAD 1345GE-B
| E | II | 70 | 400 | B400 | 3445 | 2950x1550x2100 | C450 | 4435 | 4300x1750x2350 | 69 | QM500 | QA500
| 530DS | 530 | 424 | 580 | 464 | DP158 LD
| E | 0 | 83 | 400 | B400 | 3850 | 2950x1550x2100 | C450 | 4840 | 4300x1750x2350 | 69 | QM1000 | QA1000 | 500VO | 500 | 400 | 556 | 445 | TAD 1346GE
| E | II | 78 | 400 | B400 | 3515 | 2950x1550x2100 | C450 | 4505 | 4300x1750x2350 | 69 | QM500 | QA500
| 570DS | 570 | 456 | 630 | 504 | DP180 LA
| E | 0 | 94 | 400 | B750 | 3930 | 3450x1550x2300 | C750 | 5530 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 590VO | 590 | 472 | 651 | 521 | TAD 1642GE-B
| E | II | 90 | 400 | B750 | 4490 | 3450x1550x2300 | C500 | 5700 | 4850x1850x2550 | 69 | QM1000 | QA1000
| 630DS | 630 | 504 | 710 | 568 | DP180 LB
| E | 0 | 104 | 400 | B750 | 4515 | 3450x1550x2300 | C750 | 5780 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 650VO | 650 | 520 | 715 | 572 | TWD 1644GE
| E | II | 101 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2550 | 69 | QM1000 | QA1000
| 680DS | 680 | 544 | 750 | 600 | DP222 LB
| E | 0 | 109 | 400 | B750 | 4835 | 3450x1550x2300 | C750 | 6100 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 700VO | 700 | 560 | 770 | 616 | TWD 1645GE
| E | II | 108 | 400 | B750 | 5360 | 3450x1550x2300 | C750 | 6700 | 5050x2150x2550 | 69 | QM1000 | QA1000
| 750DS | 750 | 600 | 800 | 640 | DP222 LC
| E | 0 | 119 | 400 | B750 | 5085 | 3450x1550x2300 | C750 | 6350 | 5050x2150x2550 | 69 | QM1000 | QA1000 | 760VO | 760 | 608 | 836 | 668,8 | TWD 1744GE
| E | II | 116 | 400 | B750 | 5360 | 3450x1550x2300 | C750 | 6700 | 5050x2150x2550 | 69 | QM1000 | QA1000
| 800DS | 800 | 640 | 900 | 720 | DP222 CB
| E | 0 | 127 | 400 | B750 | 5505 | 3450x1550x2300 | C800 | 7270 | 5450x2200x2550 | 70 | QM1000 | QA1000
| 900DS | 900 | 720 | 1000 | 800 | DP222 CC
| E | 0 | 137 | 400 | B750 | 5705 | 3450x1550x2300 | C800 | 7470 | 5450x2200x2550 | 70 | QM1000 | QA1000
| e250VO | 250 | 200 | 275 | 220 | TAD 851GE
| E | IIIA | 41,7 | 250 | B300 | 2110 | 2800x1310x1800 | C300 | 2770 | 3700x1400x2250 | 69 | QM250 | QA250
| e290VO | 290 | 232 | 319 | 255,2 | TAD 852GE
| E | IIIA | 46,8 | 250 | B300 | 2323 | 2800x1310x1800 | C300 | 2983 | 3700x1400x2250 | 69 | QM500 | QA500
| e330VO | 330 | 264 | 363 | 290,4 | TAD 1351GE
| E | IIIA | 52,4 | 400 | B400 | 3260 | 2950x1550x2100 | C450 | 4260 | 4300x1750x2250 | 69 | QM500 | QA500
| STAGE IIIA | e365VO | 365 | 292 | 401,5 | 321,2 | TAD 1352GE
| E | IIIA | 60,1 | 400 | B400 | 3405 | 2950x1550x2100 | C300 | 4395 | 4300x1750x2250 | 69 | QM500 | QA500
| e410VO | 410 | 328 | 451 | 360,8 | TAD 1355GE
| E | IIIA | 68 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500
| e460VO | 460 | 368 | 506 | 405 | TAD 1650GE
| E | IIIA | 73,7 | 400 | B750 | 3880 | 3450x1550x2300 | C500 | 5090 | 4850x1850x2350 | 69 | QM500 | QA500
| e500VO | 500 | 400 | 550 | 440 | TAD 1651GE
| E | IIIA | 81,2 | 400 | B750 | 3930 | 3450x1550x2300 | C500 | 5140 | 4850x1850x2350 | 69 | QM500 | QA500
| e600VO | 600 | 480 | 660 | 528 | TWD 1652GE
| E | IIIA | 99,4 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2350 | 69 | QM1000 | QA1000
| e650VO | 650 | 520 | 715 | 572 | TWD 1653GE
| E | IIIA | 106,9 | 400 | B750 | 5110 | 3450x1550x2300 | C750 | 6450 | 5050x2150x2550 | 69 | QM1000 | QA1000
| v250VO | 250 | 200 | 275 | 220 | TAD 882GE
| E | V | 39,8 | 250 | B300 | 2500 | 2800x1310x1800 | C300 | 3000 | 3700x1400x2250 | 69 | QA250AMF25 | QA250AMF25
| STAGE V | v300VO | 300 | 240 | 330 | 264 | TAD 1380GE
| E | V | 53,6 | 400 | B400 | 3180 | 2950x1550x2100 | C450 | 4255 | 4215x1750x2350 | 69 | QM500 | QA500
| v350VO | 350 | 280 | 385 | 308 | TAD 1381GE
| E | V | 56,2 | 400 | B400 | 3265 | 2950x1550x2100 | C450 | 4255 | 4300x1750x2350 | 69 | QM500 | QA500
| v400VO | 400 | 320 | 440 | 352 | TAD 1382GE
| E | V | 53,2 | 400 | B400 | 3405 | 2950x1550x2100 | C450 | 4395 | 4300x1750x2350 | 69 | QM500 | QA500
| v660VO | 660 | 528 | 726 | 581 | TWD 1683GE
| E | V | 101 | 400 | B750 | 5610 | 3450x1550x2100 | C750 | 6950 | 5050x2150x2550 | 69 | QM1000 | QA1000
| 12 | 13
| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS
TECHNIQUES
| model | s.
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge
| OPEN BASE FRAME | SOUNDPROOF CANOPY | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours
| M/E Engine | EU Emission | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge | dB(A) at 7 mt
| quadro manualemanual panelpanneau manuel | quadro automaticoAMF panelpanneau automatique
| modello | modèle
| motore | moteur
| modello | modèle
| motore | moteur
| governor | standard
| OPEN BASE FRAME | SOUNDPROOF CANOPY
| model | engine
| model | engine
| [kVA] | [kW]
| [kVA] | [kW]
| lt/hr | lt
| Model | kg
| LxLWxH [mm] | Model
| kg | LxLWxH [mm]
| dB(A) | Model
| Model | [kVA]
| [kW] | [kVA]
| [kW] | lt/hr
| lt | Model
| kg | LxLWxH [mm]
| Model | kg
| LxLWxH [mm] | dB(A)
| Model | Model
| 12,5DZa | 12,5 | 10 | 13,7 | 11 | F2L 2011
| M | 0 | 2,7 | 55 | B20 | 460 | 1400x700x1400 | C20 | 555 | 1580x700x1050 | 75 | QM45 | QA60 | 1050MH | 1050 | 840 | 1155 | 924 | S12H-PTA
| E | 0 | 161 | 400 | B1700 | 10020 | 5000x2100x2600 | C1400 | 11520 | 6680x2200x3250 | 70 | QM1000 | QA1000
| 12,5DZo | 12,5 | 10 | 13,7 | 11 | F2M 2011
| M | 0 | 2,7 | 55 | B20 | 470 | 1400x700x1400 | C20 | 555 | 1580x700x1050 | 68 | QM45 | QA60 | 1280MH | 1280 | 1024 | 1408 | 1126 | S12R-PTA
| E | 0 | 205 | 400 | B1700 | 11100 | 5000x2100x2600 | C1400 | 12600 | 6680x2200x3250 | 70 | QM3000 | QA3000
| 20DZa | 20 | 16 | 22 | 17,6 | F3L 2011
| M | II | 4 | 55 | B20 | 510 | 1400x700x1400 | C30 | 610 | 1800x850x1275 | 75 | QM45 | QA60 | 1380MH | 1380 | 1104 | 1518 | 1214.4 | S12R-PTA2
| E | 0 | 214 | 400 | B1700 | 11500 | 5000x2100x2600 | C1400 | 13000 | 6680x2200x3250 | 70 | QM3000 | QA3000
| 20DZo | 20 | 16 | 22 | 17,6 | F3M 2011
| M | II | 4 | 55 | B20 | 525 | 1400x700x1400 | C20 | 610 | 1580x700x1050 | 68 | QM45 | QA60 | STAGE 0 | 1550MH | 1550 | 1240 | 1705 | 1364 | S12R-F1PTAW2
| E | 0 | 245 | 0 | B1700 | 13440 | 5000x2100x2600 | C1500 | 20000 | 7800X2500X3000 | 70 | QM3000 | QA3000
| 30DZa | 30 | 24 | 33 | 26,4 | F4L 2011
| M | II | 5,5 | 100 | B50 | 635 | 1650x850x1600 | C50 | 810 | 2000x850x1275 | 75 | QM45 | QA60 | 1720MH | 1720 | 1376 | 1892 | 1513,6 | S16R-PTA
| E | 0 | 262 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40 | 22240 | Container 40’ HC | 70 | QM3000 | QA3000
| 30DZo | 30 | 24 | 33 | 26,4 | F4M 2011
| M | II | 5,5 | 100 | B50 | 645 | 1650x850x1600 | C30 | 810 | 1800x850x1275 | 69 | QM45 | QA60 | 1900MH | 1900 | 1520 | 2090 | 1672 | S16R-PTA2
| E | 0 | 306 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40 | 22240 | Container 40’ HC | 70 | QM3000 | QA3000
| 40DZa | 40 | 32 | 44 | 35,2 | BF4L 2011
| M | II | 7,1 | 100 | B50 | 665 | 1650x850x1650 | C50 | 850 | 2000x850x1275 | 75 | QM45 | QA60 | 2000MH | 2000 | 1600 | 2200 | 1760 | S16R-PTAA2
| E | 0 | 319 | 0 | B2500 | 14530 | 5800x2250x2600 | CT40 | 22240 | Container 40’ HC | 70 | QM3000 | QA3000
| 40DZo | 40 | 32 | 44 | 35,2 | BF4M 2011
| M | II | 7,1 | 100 | B50 | 675 | 1650x850x1650 | C50 | 850 | 2000x850x1275 | 69 | QM45 | QA60 | 2250MH | 2250 | 1800 | 2475 | 1980 | S16R2-PTAW
| E | 0 | 356 | 0 | B2500 | 16330 | 5800x2250x2600 | CT40 | 24040 | Container 40’ HC | 70 | QM3000 | QA3000
| 60DZa | 60 | 48 | 66 | 52,8 | F6L 912
| M | 0 | 10,8 | 120 | B100 | 1190 | 2100x1000x1800 | C100 | 930 | 2300x1050x1590 | 75 | QM100 | QA100 | 2500MH | 2500 | 2000 | 2750 | 2200 | S16R2-PTAW2-E
| E | 0 | 396 | 0 | B2500 | 16630 | 5800x2250x2600 | CT40 | 24340 | Container 40’ HC | 70 | QM3000 | QA3000
| 60DZo | 60 | 48 | 66 | 52,8 | BF4M 2011 C
| M | II | 10,5 | 100 | B50 | 760 | 1650x850x1650 | C50 | 930 | 2100x850x1275 | 69 | QM60 | QA60
| STAGE 0/II | 75DZ | 75 | 60 | 82,5 | 66 | BF4M 2012 C
| M | II | 13,6 | 120 | B100 | 1285 | 2100x1000x1800 | C100 | 1540 | 2300x1050x1590 | 69 | QM.100 | QA.100
| 100DZ | 100 | 80 | 110 | 88 | BF4M 1013 EC
| M | II | 17,3 | 120 | B100 | 1375 | 2100x1000x1800 | C100 | 1630 | 2300x1050x1590 | 69 | QM100 | QA100
| 130DZ | 130 | 104 | 143 | 114,4 | BF4M 1013 FC
| E | II | 21 | 250 | B200 | 1485 | 2400x1100x2000 | C130 | 1785 | 2830x1100x2090 | 69 | QM200 | QA200
| 165DZ | 165 | 132 | 181,5 | 145,2 | BF6M 1013 EC
| M | II | 25 | 250 | B200 | 1750 | 2400x1100x2000 | C200 | 2080 | 3200x1100x2090 | 69 | QM.200 | QA.200
| 180DZ | 180 | 144 | 198 | 158,4 | BF6M 1013 FC G2
| E | II | 31 | 250 | B300 | 2015 | 2800x1310x1800 | C300 | 2675 | 3700x1400x2250 | 69 | QM250 | QA250
| 200DZ | 200 | 160 | 220 | 176 | BF6M 1013 FC G3
| E | II | 36 | 250 | B300 | 2060 | 2800x1310x1800 | C300 | 2720 | 3700x1400x2250 | 69 | QM250 | QA250
| 250DZ | 250 | 200 | 275 | 220 | TCD 2013 L06 4V
| E | II | 43 | 250 | B300 | 2210 | 2800x1310x1800 | C300 | 2870 | 3700x1400x2250 | 69 | QM250 | QA250
| 315DZ | 315 | 252 | 346,5 | 277,2 | BF6M 1015 C G1
| E | II | 41 | 400 | B400 | 2825 | 2950x1550x2100 | C450 | 3815 | 4300x1750x2350 | 69 | QM500 | QA500
| 350DZ | 350 | 280 | 385 | 308 | BF6M 1015 C G2
| E | II | 50 | 400 | B400 | 2905 | 2950x1550x2100 | C450 | 3895 | 4300x1750x2350 | 69 | QM500 | QA500
| 380DZ | 380 | 304 | 418 | 334,4 | BF6M 1015 CP
| E | II | 63 | 400 | B400 | 3010 | 2950x1550x2100 | C450 | 4000 | 4300x1750x2350 | 69 | QM500 | QA500
| 450DZ | 450 | 360 | 495 | 396 | BF8M 1015 C G1
| E | II | 63 | 400 | B400 | 4085 | 2950x1550x2100 | C500 | 4785 | 4850x1850x2550 | 69 | QM500 | QA500
| 480DZ | 480 | 384 | 528 | 422,4 | BF8M 1015 C G2
| E | II | 68 | 400 | B400 | 4145 | 2950x1550x2100 | C500 | 4845 | 4850x1850x2550 | 69 | QM500 | QA500
| 510DZ | 510 | 408 | 561 | 448,8 | BF8M 1015 CP
| E | II | 84 | 400 | B400 | 4200 | 2950x1550x2100 | C500 | 4900 | 4850x1850x2550 | 69 | QM500 | QA500
| 14 | 15
Trust your power
Open Version
and
Soundproof
Gensets
B20-B2500
C20-C1500
CT20-CT40
17
INDUSTRIAL
GRUPPI ELETTROGENI APERTI / OPEN VERSION GENSETS / GROUPES ÉLECTROGÈNES OUVERTS
| B20 - B5 | 0
| IT Quadro elettrico di | comando
| manuale/ | IT Quadro elettrico di comando manuale/ | B10 | 0 - B200
| automatico posteriore. | automatico laterale.
| EN Back side manual/automatic electric control | EN Lateral side manual/automatic electric
| panel. | control panel.
| FR Panneau électrique de commande manuel/ | FR Panneau électrique de
commande
| automatique arrière. | manuel/automatique latéral.
| IT Marmitta industriale montata in posizione | IT Batteria di
| avviamento al piombo-acido, | IT Marmitta industriale montata in posizione
| verticale, grado di abbattimento sonoro 15d(B)A. | tipologia senza
| manutenzione. | verticale, grado di abbattimento sonoro 15d(B)A.
| EN Industrial muffler, | vertically
| mounted, | EN Lead-acid
| starter battery, maintenance | EN Industrial muffler,
| vertically | mounted,
| 15dB(A) sound reduction. | free type. | 15dB(A) sound reduction.
| FR Silencieux industriel, monté verticalement, | FR Batterie de
| démarrage au plomb, de type | FR Silencieux industriel, monté verticalement,
| réduction sonore de 15dB(A). | sans entretien. | réduction sonore de 15dB(A).
| IT Batteria di avviamento al | piombo-acido,
tipologia senza manutenzione.
EN Lead-acid starter battery, maintenance free
type.
FR Batterie de démarrage au plomb, de type
sans entretien.
| IT Serbatoio integrato realizzato in polietilene, con bacino di | IT Basamento per gruppo elettrogeno aperto, realizzato in acciaio
| IT Basamento per gruppo elettrogeno aperto, realizzato in acciaio | IT Serbatoio integrato realizzato in lamiera di acciaio, con bacino di
| contenimento perdita liquidi incluso. Monitoraggio del livello del | strutturale. Quattro zampe di appoggio con fori per il fissaggio al suolo
| strutturale. Quattro zampe di appoggio con fori per il fissaggio al suolo | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| carburante mediante galleggiante meccanico visivo e galleggiante di | della macchina. Supporti antivibranti in gomma tra motore/alternatore
| della macchina. Supporti antivibranti in gomma tra motore/alternatore | di livello elettrico per il controllo del livello carburante dalla centralina
| riserva. | e basamento.
| e basamento. | elettronica.
| EN In-built, polyethylene made fuel tank, with included drip tray. Fuel | EN Generating set base frame, made with structural steel. Four support
| EN Generating set base frame, made with structural steel. Four support | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| level monitoring by means of a mechanical visual floater and a reserve | legs with holes for fixing the machine to the ground. Anti-vibration
| legs with holes for fixing the machine to the ground. Anti-vibration | Electrical floater for fuel level monitoring from the control unit.
| floater. | rubber mounts between engine/alternator and base frame.
rubber mounts between engine/alternator and base frame.
FR Réservoir de carburant integré construit en acier, avec égouttoir
| FR Réservoir de carburant integré construit en polyéthylène, avec | FR Châssis pour groupe électrogène, fait en acier structural. Quatre pieds
| FR Châssis pour groupe électrogène, fait en acier structural. Quatre pieds | inclus et bouchon de vidange. Flotteur électrique pour la surveillance
| égouttoir inclus. Surveillance du niveau de carburant au moyen d’un | de support avec des trous pour fixer la machine au sol. Supports anti-
| de support avec des trous pour fixer la machine au sol. Supports anti- | du niveau du carburant de l’unité de contrôle.
| flotteur visuel mécanique et d’un flotteur de réserve. | vibration en gomme entre le moteur/alternateur et le châssis de base.
vibration en gomme entre le moteur/alternateur et le châssis de base.
| 20 BOX | 40 BOX | 40 HC | 20 BOX | 40 BOX | 40 HC
| pcs | pcs
| pcs | mm
| mm | mm
| lt | pcs
| pcs | pcs
| mm | mm
| mm | lt
| B20 | 12 | 24 | 24 | B20 | 1400 | 700 | 1400 | 55 | B100 | 5 | 10 | 10 | B100 | 2100 | 1000 | 1800 | 120
| B50 | 6 | 13 | 13 | B50 | 1650 | 850 | 1650 | 100 | B200 | 4 | 8 | 8 | B200 | 2400 | 1100 | 2000 | 250
| 18 | 19
| Trust | your
| power | GRUPPI
| ELETTROGENI | APERTI / OPEN
| SKID | GENSETS
| / | GROUPES ÉLECTROGÈNES OUVERTS
GRUPPI ELETTROGENI APERTI / OPEN VERSION GENSETS / GROUPES ÉLECTROGÈNES OUVERTS
| B300 - B400 - B750 | B80 | 0 - B170 | 0 | - B2500
- B3000
| IT Batteria di avviamento al piombo-acido, | IT Marmitta industriale fornita sciolta con
| IT Quadro elettrico | di
| comando | manuale/
| IT Quadro elettrico di comando manuale/ | IT Batteria di avviamento al piombo-acido,
IT Marmitta industriale fornita sciolta con
| tipologia senza manutenzione. | collettore di scarico flessibile e
| staffe di | automatico laterale.
| automatico laterale. | tipologia senza manutenzione.
collettore di scarico flessibile e staffe di supporto,
| supporto, grado di abbattimento sonoro 15d(B) | grado di abbattimento sonoro 15d(B)A.
| EN Lead-acid starter battery, maintenance | A.
| EN Lateral side | manual/automatic
| electric | EN Lateral side manual/automatic electric
EN Lead-acid starter battery, maintenance
| free type. | control panel.
| control panel. | free type.
EN Industrial muffler supplied loose with flexible
| EN Industrial muffler supplied loose with flexible | exhaust manifold and support brackets, sound
| FR Batterie de démarrage au plomb, de type | exhaust manifold and support brackets, sound
| FR Panneau électrique de commande manuel/ | FR Panneau électrique de
| commande | FR Batterie de démarrage au plomb, de type | reduction level 15d(B)A.
| sans entretien. | reduction level 15d(B)A.
| automatique latéral. | manuel/automatique latéral.
sans entretien.
FR Silencieux industriel fourni en vrac avec
| FR Silencieux industriel fourni en vrac avec | collecteur d’échappement flexible et supports,
| collecteur d’échappement flexible et supports, | degré de réduction du bruit 15d(B)A.
degré de réduction du bruit 15d(B)A.
| IT Serbatoio integrato realizzato in lamiera di acciaio, con bacino di | IT Basamento per gruppo elettrogeno aperto, realizzato in acciaio
| IT Basamento per gruppo elettrogeno aperto, realizzato in acciaio | IT Serbatoio integrato realizzato in lamiera di acciaio, con bacino di
| contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante | strutturale. Quattro zampe di appoggio con fori per il fissaggio al suolo
| strutturale. Supporti antivibranti in gomma tra motore/alternatore e | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| di livello elettrico per il controllo del livello carburante dalla centralina | della macchina. Supporti antivibranti in gomma tra motore/alternatore
| basamento. | di livello elettrico per il controllo del livello carburante dalla centralina
| elettronica. | e basamento.
elettronica.
EN Generating set base frame, made with structural steel. Anti-
| EN In-built, steel made fuel tank, with included drip tray and drain plug. | EN Generating set base frame, made with structural steel. Four support
| vibration rubber mounts between engine/alternator and base frame. | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| Electrical floater for fuel level monitoring from the control unit. | legs with holes for fixing the machine to the ground. Anti-vibration
Electrical floater for fuel level monitoring from the control unit.
| rubber mounts between engine/alternator and base frame. | FR Châssis pour groupe électrogène, fait en acier structural. Supports
| FR Réservoir de carburant integré construit en acier, avec égouttoir | anti-vibration en gomme entre le moteur/alternateur et le châssis de
FR Réservoir de carburant integré construit en acier, avec égouttoir
| inclus et bouchon de vidange. Flotteur électrique pour la surveillance | FR Châssis pour groupe électrogène, fait en acier structural. Quatre pieds
| base. | inclus et bouchon de vidange. Flotteur électrique pour la surveillance
| du niveau du carburant de l’unité de contrôle. | de support avec des trous pour fixer la machine au sol. Supports anti-
du niveau du carburant de l’unité de contrôle.
vibration en gomme entre le moteur/alternateur et le châssis de base.
| 20 BOX | 40 BOX | 40 HC
| mm | mm
| mm | lt
| pcs | pcs
| pcs | mm
| mm | mm
| lt | B800 | 4100 | 2010 | 2400 | 400
| B300 | 2 | 4 | 4 | B300 | 2800 | 1310 | 1800 | 250 | B1700 | 5000 | 2100 | 2600 | 0/400
| B400 | 1 | 4 | 4 | B400 | 2950 | 1550 | 2100 | 400 | B2500 | 5800 | 2250 | 2600 | 0
| B750 | 1 | 3 | 3 | B750 | 3450 | 1550 | 2300 | 400 | B3000 | 7100 | 2650 | 3200 | 0
| 20 | 21
| Trust your | power
| GRUPPI | ELETTROGENI
| APERTI / OPEN | SKID
| GENSETS | /
GROUPES ÉLECTROGÈNES OUVERTS
GRUPPI ELETTROGENI SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES INSONORISÉS
| C20 | IT Quadro elettrico di comando manuale/
| IT Cabina insonorizzata e resistente | C | 30 - C50
| automatico | posteriore,
| con | sportello
| di | alle intemperie, realizzata in lamiera
| protezione lucchettabile e oblò di ispezione. | di
| acciaio | strutturale.
Rivestimento
interno in materiale fonoassorbente ad
| EN Back side manual/automatic electric control | alto
| abbattimento | acustico.
Marmitta
| panel, with padlockable safety door and | residenziale interna alla cabina, grado di
| inspection window. | abbattimento sonoro 35d(B)A.
| FR Panneau électrique de commande | manuel/
EN Soundproof and weatherproof canopy,
| automatique arrière, avec porte de | sécurité
made with structural steel. Internal coating
| cadenassable et fenêtre d’inspection. | with high performance sound-absorbing
| IT Cabina insonorizzata e resistente | IT Quattro golfari zincati per il sollevamento
| material. Internal muffler, residential type, | IT Quattro golfari zincati per il sollevamento
IT Quadro elettrico di comando manuale/
| alle intemperie, realizzata in lamiera di | dall’alto. | 35dB(A) sound reduction.
| dall’alto. | automatico
| posteriore, | con
| sportello | di
| acciaio. Rivestimento interno in materiale | protezione lucchettabile e oblò di ispezione.
| fonoassorbente | ad
| alto | abbattimento
| EN Four galvanized lifting hooks allow lifting | FR Canopée insonorisée et étanche, fait
EN Four galvanized lifting hooks allow lifting
| acustico. Marmitta residenziale interna alla | from above.
| en acier structural. Revêtement interne | from above.
EN Back side manual/automatic electric control
| cabina, grado di abbattimento sonoro 35d(B) | avec un matériau insonorisant de haute
panel, with padlockable safety door and
| A. | FR Quatre crochets de levage galvanisés
| performance. | Silencieux
| interne, | type
| FR Quatre crochets de levage galvanisés | inspection window.
| permettent de soulever par le dessus. | résidentiel, réduction sonore de 35dB(A).
permettent de soulever par le dessus.
| EN Soundproof and weatherproof canopy, | FR Panneau électrique de commande
manuel/
| made with structural steel. Internal coating | automatique arrière, avec porte de
sécurité
| with high performance sound-absorbing | cadenassable et fenêtre d’inspection.
material. Internal muffler, residential type,
35dB(A) sound reduction.
FR Canopée insonorisée et étanche, fait
en acier structural. Revêtement interne
avec un matériau insonorisant de haute
| performance. | Silencieux
| interne, | type
résidentiel, réduction sonore de 35dB(A).
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in polietilene, con bacino di conteni-
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in polietilene, con bacino di conteni-
| mezzo di due ampi portelloni con serratura a chiave. | mento perdita liquidi incluso. Monitoraggio del livello del carburante
| mezzo di due ampi portelloni con serratura a chiave. | mento perdita liquidi incluso. Monitoraggio del livello del carburante
mediante galleggiante meccanico visivo e galleggiante di riserva.
| mediante galleggiante meccanico visivo e galleggiante di riserva. | EN Maximum accessibility for ordinary and extraordinary maintenance
| EN Maximum accessibility for ordinary and extraordinary maintenance | by means of two large key-operated doors.
EN In-built, polyester made fuel tank, with included drip tray. Fuel
| by means of two large key-operated doors. | EN In-built, polyethylene made fuel tank, with included drip tray. Fuel
level monitoring by means of a mechanical visual floater and a reserve
| level monitoring by means of a mechanical visual floater and a reserve | FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire
floater.
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | floater.
grâce à deux grandes portes à clé.
| grâce à deux grandes portes à clé. | FR Réservoir de carburant construit en polyester, avec égouttoir inclus.
| FR Réservoir de carburant construit en polyéthylène, avec égouttoir | Surveillance du niveau de carburant au moyen d’un flotteur visuel
| inclus. Surveillance du niveau de carburant au moyen d’un flotteur | mécanique et d’un flotteur de réserve.
visuel mécanique et d’un flotteur de réserve.
| 20 BOX | 40 BOX | 40 HC
| 20 BOX | 40 BOX | 40 HC
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ | 7m
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ 7m | C30 | 6 | 13 | 26 | C30 | 1800 | 850 | 1275 | 100 | 69
| C20 | 22 | 46 | 46 | C20 | 1580 | 700 | 1050 | 55 | 68 | C50 | 6 | 13 | 26 | C50 | 2000 | 850 | 1275 | 100 | 69
| 22 | 23
| Trust | your
| power | GRUPPI
| ELETTROGENI | SILENZIATI
| / | SOUNDPROOF
| GENSETS | /
| GROUPES | ÉLECTROGÈNES
INSONORISÉS
GRUPPI ELETTROGENI SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES INSONORISÉS
| C100 | IT Cabina insonorizzata e resistente alle
| IT Cabina insonorizzata e resistente alle | C100+
| intemperie, realizzata in lamiera di acciaio | intemperie, realizzata in lamiera di acciaio
| strutturale. Rivestimento interno in materiale | strutturale. Rivestimento interno in materiale
| fonoassorbente ad alto abbattimento acustico. | fonoassorbente
| ad | alto
abbattimento
| Marmitta residenziale interna alla cabina, grado | acustico. Marmitta residenziale interna alla
| di abbattimento sonoro 35d(B)A. | cabina, grado di abbattimento sonoro 35d(B)
A.
| IT Due golfari per il sollevamento dall’alto. | EN Soundproof and weatherproof canopy,
IT Due golfari per il sollevamento dall’alto.
| made with structural steel. Internal coating with | EN Soundproof and weatherproof canopy,
| EN Two lifting hooks allow lifting from above. | high performance sound-absorbing material.
| made with structural steel. Internal coating | EN Two lifting hooks allow lifting from above.
| Internal muffler, residential type, 35dB(A) sound | with high performance sound-absorbing
| FR Deux crochets de levage permettent | de
| reduction. | material. Internal muffler, residential type,
| FR Deux crochets de levage permettent | de
IT Quadro elettrico di comando manuale/
| soulever par le dessus. | 35dB(A) sound reduction.
| soulever par le dessus. | automatico laterale, con porta dedicata con oblò,
| FR Canopée insonorisée et étanche, fait en acier | chiudibile a chiave.
| structural. Revêtement interne avec un matériau | FR Canopée insonorisée et étanche, fait
| insonorisant de haute performance. Silencieux | en acier structural. Revêtement interne
EN Lateral side manual/automatic electric control
| IT Quadro elettrico di comando manuale/ | interne, type résidentiel, réduction sonore de
| avec un matériau insonorisant de haute | panel, with dedicated door with inspection
| automatico laterale, con porta dedicata con oblò, | 35dB(A).
| performance. | Silencieux
| interne, | type
window, lockable.
| chiudibile a chiave. | résidentiel, réduction sonore de 35dB(A).
FR Panneau de commande électrique latéral
| EN Lateral side manual/automatic electric control | manuel/automatique, avec porte dédiée avec
| panel, with dedicated door with inspection | fenêtre d’inspection, verrouillable et cadenassable.
window, lockable.
FR Panneau de commande électrique latéral
manuel/automatique, avec porte dédiée avec
fenêtre d’inspection, verrouillable et cadenassable.
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| mezzo di tre ampi portelloni con serratura a chiave. | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| mezzo di tre ampi portelloni con serratura a chiave. | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| di livello elettrico per il controllo del livello carburante dalla centralina | di livello elettrico per il controllo del livello carburante dalla centralina
| EN Maximum accessibility for ordinary and extraordinary maintenance | elettronica.
| EN Maximum accessibility for ordinary and extraordinary maintenance | elettronica.
| by means of three large key-operated doors. | by means of three large key-operated doors.
| EN In-built, steel made fuel tank, with included drip tray and drain plug. | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | Electrical floater for fuel level monitoring from the control unit.
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | Electrical floater for fuel level monitoring from the control unit.
| grâce à trois grandes portes à clé. | grâce à trois grandes portes à clé.
| FR Réservoir de carburant construit en acier, avec égouttoir inclus et | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| bouchon de vidange. Flotteur électrique pour la surveillance du niveau | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| du carburant de l’unité de contrôle. | du carburant de l’unité de contrôle.
| 20 BOX | 40 BOX | 40 HC | 20 BOX | 40 BOX | 40 HC
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ 7m
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ | 7m
| C100 | 5 | 10 | 10 | C100 | 2300 | 1050 | 1590 | 120 | 69 | C100+ | 4 | 8 | 8 | C100+ | 2800 | 1150 | 1785 | 400 | 69
| 24 | 25
| Trust your | power
| GRUPPI | ELETTROGENI
| SILENZIATI | /
| SOUNDPROOF | GENSETS
| / | GROUPES
| ÉLECTROGÈNES | INSONORISÉS
GRUPPI ELETTROGENI SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES INSONORISÉS
| IT Quadro elettrico di comando manuale/ | IT Due golfari per il sollevamento dall’alto. | C200
| IT Quadro elettrico di comando manuale/ | IT Due golfari per il sollevamento dall’alto. | C200+
| automatico laterale, con porta dedicata con | automatico laterale, con porta dedicata con
| oblò, chiudibile a chiave e lucchettabile. | EN Two lifting hooks allow lifting from above.
| oblò, chiudibile a chiave e lucchettabile. | EN Two lifting hooks allow lifting from above.
| EN Lateral side manual/automatic electric | FR Deux crochets de levage permettent de
| EN Lateral side manual/automatic electric | FR Deux crochets de levage permettent de
| control | panel,
| with | dedicated
| door | soulever par le dessus.
| control | panel,
| with | dedicated
| door | soulever par le dessus.
| with inspection window, lockable and | with inspection window, lockable and
| padlockable. | padlockable.
| FR Panneau de commande électrique latéral | IT Cabina insonorizzata e resistente alle intemperie, realizzata in lamiera
| FR Panneau de commande électrique latéral | IT Cabina insonorizzata e resistente alle intemperie, realizzata in lamiera
| manuel/automatique, avec porte dédiée | di acciaio strutturale. Rivestimento interno in materiale fonoassorbente
| manuel/automatique, avec porte dédiée | di acciaio strutturale. Rivestimento interno in materiale fonoassorbente
| avec fenêtre d’inspection, verrouillable et | ad alto abbattimento acustico. Marmitta residenziale interna alla cabina,
| avec fenêtre d’inspection, verrouillable et | ad alto abbattimento acustico. Marmitta residenziale interna alla cabina,
| cadenassable. | grado di abbattimento sonoro 35d(B)A.
| cadenassable. | grado di abbattimento sonoro 35d(B)A.
| EN Soundproof and weatherproof canopy, made with structural steel. | EN Soundproof and weatherproof canopy, made with structural steel.
| Internal coating with high performance sound-absorbing material. | Internal coating with high performance sound-absorbing material.
| Internal muffler, residential type, 35dB(A) sound reduction. | Internal muffler, residential type, 35dB(A) sound reduction.
| FR Canopée insonorisée et étanche, fait en acier structural. Revêtement | FR Canopée insonorisée et étanche, fait en acier structural. Revêtement
| interne avec un matériau insonorisant de haute performance. Silencieux | interne avec un matériau insonorisant de haute performance. Silencieux
| interne, type résidentiel, réduction sonore de 35dB(A). | interne, type résidentiel, réduction sonore de 35dB(A).
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| mezzo di tre ampi portelloni con serratura a chiave e lucchettabili. Porta | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| mezzo di tre ampi portelloni con serratura a chiave e lucchettabili. Porta | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| elettronica. | elettronica.
| EN Maximum accessibility for ordinary and extraordinary maintenance | EN Maximum accessibility for ordinary and extraordinary maintenance
| by means of three large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| by means of three large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| grâce à trois grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| grâce à trois grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| compartiment électrique | du carburant de l’unité de contrôle.
| compartiment électrique | du carburant de l’unité de contrôle.
| 20 BOX | 40 BOX | 40 HC | 20 BOX | 40 BOX | 40 HC
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ 7m
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ | 7m
| C200 | 2 | 6 | 6 | C200 | 3200 | 1100 | 2090 | 250 | 69 | C200+ | 2 | 6 | 6 | C200+ | 3600 | 1200 | 2300 | 250 | 69
| 26 | 27
| Trust your | power
| GRUPPI | ELETTROGENI
| SILENZIATI | /
| SOUNDPROOF | GENSETS
| / | GROUPES
| ÉLECTROGÈNES | INSONORISÉS
GRUPPI ELETTROGENI SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES INSONORISÉS
| C300 | IT Cabina insonorizzata e resistente alle
| IT Cabina insonorizzata e resistente | C500
| intemperie, realizzata in lamiera di acciaio | alle intemperie, realizzata in lamiera
| strutturale. Rivestimento interno in materiale | di
| acciaio | strutturale.
Rivestimento
| fonoassorbente ad alto abbattimento acustico. | interno in materiale fonoassorbente ad
| Marmitta residenziale interna alla cabina, grado | alto
| abbattimento | acustico.
Marmitta
| di abbattimento sonoro 35d(B)A. | residenziale interna alla cabina, grado di
abbattimento sonoro 35d(B)A.
| IT Due golfari per il sollevamento dall’alto. | EN Soundproof and weatherproof canopy,
| made with structural steel. Internal coating with | EN Soundproof and weatherproof canopy,
| EN Two lifting hooks allow lifting from above. | high performance sound-absorbing material.
made with structural steel. Internal coating
| Internal muffler, residential type, 35dB(A) sound | with high performance sound-absorbing
| IT Quadro elettrico di comando manuale/ | FR Deux crochets de levage permettent
| de | reduction.
| material. Internal muffler, residential type, | IT Quattro golfari per il sollevamento dall’alto.
IT Quadro elettrico di comando manuale/
| automatico laterale, con porta dedicata con | soulever par le dessus. | 35dB(A) sound reduction.
automatico laterale, con porta dedicata con oblò,
| oblò, chiudibile a chiave e lucchettabile. | FR Canopée insonorisée et étanche, fait en acier
| EN Four lifting hooks allow lifting from above. | chiudibile a chiave e lucchettabile.
| structural. Revêtement interne avec un matériau | FR Canopée insonorisée et étanche, fait
| EN Lateral side manual/automatic electric | insonorisant de haute performance. Silencieux
| en acier structural. Revêtement interne | FR Quatre crochets de levage permettent
| de | EN Lateral side manual/automatic electric control
| control | panel,
| with | dedicated
| door | interne, type résidentiel, réduction sonore de
| avec un matériau insonorisant de haute | soulever par le dessus.
panel, with dedicated door with inspection
| with inspection window, lockable and | 35dB(A).
| performance. | Silencieux
| interne, | type
window, lockable and padlockable.
| padlockable. | résidentiel, réduction sonore de 35dB(A).
| FR Panneau de commande | électrique latéral
| FR Panneau de commande électrique latéral | manuel/automatique,
| avec | porte
dédiée
| manuel/automatique, avec porte dédiée | avec fenêtre d’inspection,
verrouillable et
| avec fenêtre d’inspection, verrouillable et | cadenassable.
cadenassable.
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| mezzo di tre ampi portelloni con serratura a chiave e lucchettabili. Porta | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| mezzo di quattro ampi portelloni con serratura a chiave e lucchettabili. | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| Porta vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| elettronica. | elettronica.
| EN Maximum accessibility for ordinary and extraordinary maintenance | EN Maximum accessibility for ordinary and extraordinary maintenance
| by means of three large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| by means of four large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| grâce à trois grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| grâce à quatre grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| compartiment électrique. | du carburant de l’unité de contrôle.
| compartiment électrique | du carburant de l’unité de contrôle.
| 20 BOX | 40 BOX | 40 HC | 20 BOX | 40 BOX | 40 HC
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ 7m
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ | 7m
| C300 | 1 | 3 | 3 | C300 | 3700 | 1400 | 2250 | 250 | 69 | C450 | 1 | 2 | 2 | C450 | 4300 | 1750 | 2350 | 400 | 69
| 28 | 29
| Trust your | power
| GRUPPI | ELETTROGENI
| SILENZIATI | /
| SOUNDPROOF | GENSETS
| / | GROUPES
| ÉLECTROGÈNES | INSONORISÉS
GRUPPI ELETTROGENI SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES INSONORISÉS
| C500 - C750 | IT Cabina insonorizzata e resistente alle
| IT Cabina insonorizzata e resistente alle | IT Quattro golfari per il sollevamento dall’alto. | C800
| intemperie, realizzata in lamiera zincata di acciaio | intemperie, realizzata in lamiera zincata di
| strutturale. Rivestimento interno in materiale | acciaio strutturale. Marmitta residenziale
EN Four lifting hooks allow lifting from above.
| fonoassorbente ad alto abbattimento acustico. | interna alla cabina, grado di abbattimento
| Marmitta residenziale interna alla cabina, grado | sonoro 35d(B)A.
FR Quatre crochets de levage permettent de
| di abbattimento sonoro 35d(B)A. | soulever par le dessus.
| EN Soundproof and weatherproof canopy, | IT Quadro elettrico di comando manuale/
| EN Soundproof and weatherproof canopy, | made with galvanized structural steel.
automatico laterale, con porta dedicata con oblò,
| made with galvanized structural steel. Internal | Internal muffler, residential type, 35dB(A)
chiudibile a chiave e lucchettabile.
| coating with high performance sound-absorbing | sound reduction.
| material. Internal muffler, residential type, | EN Lateral side manual/automatic electric control
| IT Quadro elettrico di comando manuale/ | IT Quattro golfari per il sollevamento dall’alto. | 35dB(A) sound reduction.
| FR Canopée insonorisée et étanche, fait | panel, with dedicated door with inspection
| automatico laterale, con porta dedicata con | en acier galvanisé structural. Silencieux
window, lockable and padlockable.
| oblò, chiudibile a chiave e lucchettabile. | EN Four lifting hooks allow lifting from above.
| FR Canopée insonorisée et étanche, fait en acier | interne, type résidentiel, réduction sonore
| galvanisé structural. Revêtement interne avec | de 35dB(A).
| IT Rivestimento interno in materiale fono- | FR Panneau de commande
électrique latéral
| EN Lateral side manual/automatic electric | FR Quatre crochets de levage permettent
| de | un matériau insonorisant de haute performance.
| assorbente ad alto abbattimento acustico. | manuel/automatique,
| avec | porte
dédiée
| control | panel,
| with | dedicated
| door | soulever par le dessus.
| Silencieux interne, type résidentiel, réduction | avec fenêtre d’inspection,
verrouillable et
| with inspection window, lockable and | sonore de 35dB(A).
| EN Internal coating with high performance | cadenassable.
| padlockable. | sound-absorbing material.
| FR Panneau de commande électrique latéral | FR Revêtement interne avec un matériau
| manuel/automatique, avec porte dédiée | insonorisant de haute performance
avec fenêtre d’inspection, verrouillable et
cadenassable.
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| mezzo di quattro ampi portelloni con serratura a chiave e lucchettabili. | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| mezzo di quattro ampi portelloni con serratura a chiave e lucchettabili. | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| Porta vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| Porta vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| elettronica. | elettronica.
| EN Maximum accessibility for ordinary and extraordinary maintenance | EN Maximum accessibility for ordinary and extraordinary maintenance
| by means of four large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| by means of four large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| grâce à quatre grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| grâce à quatre grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| compartiment électrique. | du carburant de l’unité de contrôle.
| compartiment électrique | du carburant de l’unité de contrôle.
| 20 BOX | 40 BOX | 40 HC
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ 7m | 20 BOX | 40 BOX | 40 HC
| C500 | /
| / | 2 | C500 | 4850 | 1850 | 2550 | 400 | 69
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ 7m
| C750 | /
| / | 2 | C750 | 5050 | 2150 | 2550 | 400 | 69 | C800
| / | / | 2 | C800 | 5450 | 2200 | 2550 | 400 | 70
| 30 | 31
| Trust your | power
| GRUPPI ELETTROGENI | SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES
INSONORISÉS
GRUPPI ELETTROGENI SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES INSONORISÉS
| C1400 - | C1500
| IT Cabina insonorizzata e resistente alle | IT Impianto di illuminazione interna a LED. | CT20
intemperie, realizzata in lamiera zincata di acciaio
| strutturale. Rivestimento interno in materiale | EN Internal LED lighting system.
fonoassorbente ad alto abbattimento acustico.
| Marmitta residenziale esterna alla cabina, grado | FR Système d’éclairage interne à LED.
di abbattimento sonoro 35d(B)A.
| EN Soundproof and weatherproof canopy, | IT Container 20HC insonorizzato e resistente alle intemperie, realizzato in lamiera di
| made with galvanized structural steel. Internal | acciaio di alta resistenza, sezione corrugata. Corner block ISO1161. Coibentazione
| coating with high performance sound-absorbing | interna in pannelli di materiale fonoassorbente ad alto abbattimento acustico, rivestiti con
| material. External muffler, residential type, | fogli di lamiera micro-forata. Marmitta residenziale interna o esterna al container, grado di
| IT Quadro elettrico di comando manuale/ | IT Quattro golfari per il sollevamento dall’alto. | 35dB(A) sound reduction.
| IT Pulsante di emergenza e valvola di | abbattimento sonoro 35d(B)A.
| automatico laterale, con porta dedicata con | intercettazione carburante esterni.
| oblò, chiudibile a chiave e lucchettabile. | EN Four lifting hooks allow lifting from above.
| FR Canopée insonorisée et étanche, fait en acier | EN 20HC soundproof and weatherproof container, made of high-strength steel sheets,
| galvanisé structural. Revêtement interne avec | EN External emergency button and fuel | corrugated section. Corner block ISO1161. Internal coating made with panels of high
| EN Lateral side manual/automatic electric | FR Quatre crochets de levage permettent
| de | un matériau insonorisant de haute performance.
| shut-off valve. | sound-absorbing material covered with micro-perforated steel sheets. Residential muffler
| control | panel,
| with | dedicated
| door | soulever par le dessus.
| Silencieux externe, type résidentiel, réduction | inside or outside the container, 35dB(A) sound reduction.
| with inspection window, lockable and | sonore de 35dB(A).
FR Bouton d’urgence et vanne d’arrêt de
| padlockable. | carburant externe. | FR 20HC conteneur insonorisée et étanche, fait en acier de haute résistance, section
ondulée. Bloc d’angle ISO1161. Revêtement interne avec des panneaux en matériau
| FR Panneau de commande électrique latéral | insonorisant recouverts en feuilles d’acier micro-perforés. Silencieux résidentiel à
| manuel/automatique, avec porte dédiée | l’intérieur ou à l’extérieur du conteneur, réduction sonore de 35dB(A).
avec fenêtre d’inspection, verrouillable et
cadenassable.
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| mezzo di quattro ampi portelloni con serratura a chiave e lucchettabili. | contenimento perdita liquidi incluso con tappo di spurgo. Galleggiante
| mezzo di quattro ampi portelloni con serratura a chiave e lucchettabili. | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante
| Porta vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| Porta vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
| elettronica. | elettronica.
| EN Maximum accessibility for ordinary and extraordinary maintenance | EN Maximum accessibility for ordinary and extraordinary maintenance
| by means of four large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| by means of four large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
| grâce à quatre grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| grâce à quatre grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| compartiment électrique. | du carburant de l’unité de contrôle.
| compartiment électrique | du carburant de l’unité de contrôle.
| 20 BOX | 40 BOX | 40 HC
| pcs | pcs
| pcs | mm
| mm | mm
| lt | dB(A) @ 7m
| mm | mm
| mm | lt | dB(A) @ 7m
| C1400 | /
| / | 1 | C1400 | 6680 | 2200 | 3250 | 400 | 70 | CT20 | Container 20HC | 0 | 70
| C1500 | /
| / | / | C1500 | 7800 | 2500 | 3000 | 0 | 70
| 32 | 33
| Trust your | power
GRUPPI ELETTROGENI SILENZIATI / SOUNDPROOF GENSETS / GROUPES ÉLECTROGÈNES INSONORISÉS
| CT40 | Standard features.
| IT Impianto di illuminazione interna a LED. | IT Container 40HC insonorizzato e resistente alle intemperie, realizzato in lamiera di
| EN Internal LED lighting system. | acciaio di alta resistenza, sezione corrugata. Corner block ISO1161. Coibentazione
interna in pannelli di materiale fonoassorbente ad alto abbattimento acustico, rivestiti con
| FR Système d’éclairage interne à LED. | fogli di lamiera micro-forata. Marmitta residenziale interna o esterna al container, grado di
abbattimento sonoro 35d(B)A.
| ≤50 kVA | 80 kVA | 120 kVA | 200 kVA | 275 kVA | ≥550 kVA
EN 40HC soundproof and weatherproof container, made of high-strength steel sheets,
| IT Pulsante di emergenza e valvola di | corrugated section. Corner block ISO1161. Internal coating made with panels of high
| Indicatore livello carburante meccanico | STSTANDARD OOPTIONPAL TIONAL
| intercettazione carburante esterni. | sound-absorbing material covered with micro-perforated steel sheets. Residential muffler
| inside or outside the container, 35dB(A) sound reduction. | Mechanical fuel gauge
| EN External emergency button and fuel | Jauge de carburant mécanique
| shut-off valve. | FR 40HC conteneur insonorisée et étanche, fait en acier de haute résistance, section
| ondulée. Bloc d’angle ISO1161. Revêtement interne avec des panneaux en matériau | Indicatore livello carburante elettrico
| FR Bouton d’urgence et vanne d’arrêt de | insonorisant recouverts en feuilles d’acier micro-perforés. Silencieux résidentiel à
OP OPTIONAL SSTANTDARAD NDARD
| carburant externe. | l’intérieur ou à l’extérieur du conteneur, réduction sonore de 35dB(A).
Electric fuel gauge
Jauge de carburant èlectrique
| Allarme temperatura acqua e pressione olio | SSTANTDARAD NDARD
Coolant temperature and oil pressure allarm
Alarme de la température d’eau et pression
d’huile
Sensore misuratore temperatura acqua e
| pressione olio | OOPTIONPAL TIO SSTANTDARAD NDARD
Coolant temperature and oil pressure
measuring sensor
Capteur de mesure de température d’eau et
de pression d’huile
| Pompa estrazione olio | OOPTIONPAL TIONAL
STAN STANDARD
Oil sump pump
Pompe d’extraction
d’huile
| Bacino di contenimento al 110% | SSTANTDARAD NDARD
110% containment basin
Bassin de reténtion 110%
| Livello rumore conforme a 2000/14/CE | SSTANTDARAD NDARD
Noise level compliant to 2000/14/CE
Niveau de bruit conforme a2000/14/CE
| IT Massima accessibilità per manutenzioni ordinarie e straordinarie per | IT Serbatoio interno realizzato in lamiera di acciaio, con bacino di
| mezzo di quattro ampi portelloni con serratura a chiave e lucchettabili. | contenimento perdita liquidi incluso e tappo di spurgo. Galleggiante | C20 | C30 | C50 | C100 | C200 | C300 | C450 | ≥C500
| Porta vano quadro elettrico dedicata. | di livello elettrico per il controllo del livello carburante dalla centralina
elettronica.
EN Maximum accessibility for ordinary and extraordinary maintenance
| by means of four large key-operated and padlockable doors. Electric | EN In-built, steel made fuel tank, with included drip tray and drain plug.
| Cabina in lamiera zincata | OOPTIONAPL TIONAL
STSTANDARD
| panel compartment dedicated door. | Electrical floater for fuel level monitoring from the control unit.
Galvanized steel mode canopy
| FR Accessibilité maximale pour l’entretien ordinaire et extraordinaire | FR Réservoir de carburant construit en acier, avec égouttoir inclus et
Capotage en acier galvanisé
| grâce à quatre grandes portes à clé et cadenassables. Porte dédiée au | bouchon de vidange. Flotteur électrique pour la surveillance du niveau
| compartiment électrique | du carburant de l’unité de contrôle.
| mm | mm
| mm | lt | dB(A) @ 7m
| CT40 | Container 40HC | 0 | 70
| 34 | 35
Trust your power
Manual panels
Automatic panels
and
Control Units
QM45 - QM3000
QA60 - QA3000
InteliNano AMF 5
InteliLite 4 AMF 8
InteliLite 4 AMF 25
DSE4520 MKII
DSE7320 MKII
| 36 | 37
Trust your power
| QUADRI MANUALI / MANUAL PANELS / | PANNEAUX MANUELS
| QM45 | QM200
| IT | EN
| FR | IT
| EN | FR
| • | Funzionamento manuale: avvio manuale o da
| • | Manual operation: manual start or by remote
| • | Fonctionnement manuel: démarrage manuel ou
| • | Funzionamento manuale:
| avvio | manuale
| o | da
| • | Manual operation: manual start or by remote
| • | Fonctionnement manuel: démarrage manuel ou
| contatto remoto. | contact.
| avec contact à distance. | contatto remoto.
| contact. | avec contact à distance.
| • | Cassa in metallo IP44.
| • | IP44 metal case.
| • | Boîtier métallique IP44.
| • | Cassa in metallo IP44 con porta dedicata chiudibile a
| • | IP44 metal case with dedicated lockable and
| • | Boîtier
| métallique | IP44
| avec | porte
dédiée
| • | Centralina di controllo ComAp INTELINANO
| • | ComAp INTELINANO AMF5 control unit.
| • | Unité de contrôle ComAp INTELINANO AMF5
| chiave e lucchettabile. | padlockable door.
verrouillable et cadenassable.
| AMF5 | •
| Control unit ON-OFF key selector switch. | •
| Sélecteur ON-OFF à clé de l’unité de contrôle. | • | Centralina di controllo INTELILITE 4 AMF 8.
| • | INTELILITE 4 AMF 8 control unit.
| • | Unité de contrôle INTELILITE 4 AMF 8.
| • | Selettore a chiave ON-OFF centralina.
| • | Protection fuses and emergency button.
| • | Fusibles de protection et bouton d’urgence.
| • | Indicazione della percentuale di carburante residua.
| • | Fuel level percentage indicator.
| • | Indicateur de pourcentage de niveau de carburant.
| • | Fusibili di protezione e pulsante di emergenza.
| • | Single-phase EEC socket 16A 3P 230V, with 1P+N
| • | Prise CEE | monophasée 16A 3P 230V, avec
| • | Fusibili di protezione e pulsante di emergenza.
| • | Protection fuses and emergency button.
| • | Fusibles de protection et bouton d’urgence.
| • | Presa monofase CEE 16A 3P 230V, con
| magnetothermal protection switch. | interrupteur
| de protection magnétothermique | •
| Selettore a chiave ON-OFF centralina. | •
| Control unit ON-OFF key selector switch. | •
Sélecteur ON-OFF à clé de l’unité de contrôle.
| interruttore magnetotermico 1P+N. | • | Three-phase EEC socket 16-32-63A (up
| to | 1P+N.
| • | Interruttore magnetotermico di protezione scatolato,
| • | Moulded case protection circuit breaker, ABB
| • | Disjoncteur de protection à boîtier moulé, ABB série
| • | Presa trifase CEE 16-32-63A (fino a | 10- | 10-20-45kVA respectively) 5P 400V, with | 4P
| • | Prise CEE triphasée 16-32-63A (jusqu’à 10-20-
| ABB serie Tmax-XT | series Tmax-XT 4P. | Tmax-XT, 4P.
| 20-45kVA rispettivamente) 5P 400V, | con
| magnetothermal protection switch. | 45kVA respectivement) 5P 400V, avec interrupteur
| • | Morsettiera di prelievo potenza.
| • | Power terminal board.
| • | Bornier d’alimentation.
| interruttore magnetotermico 4P. | de protection 4P.
| QM60 | QM250
| IT | EN
| FR | IT
| EN | FR
| • | Funzionamento manuale: avvio manuale o da
| • | Manual operation: manual start or by
| remote | •
| Fonctionnement manuel: démarrage manuel ou | •
| Funzionamento manuale: | avvio
| manuale | o
| da | •
| Manual operation: manual start or by remote | •
Fonctionnement manuel: démarrage manuel ou
| contatto remoto. | contact.
| avec contact à distance. | contatto remoto.
| contact. | avec contact à distance.
| • | Cassa
| in | metallo | IP44
| con | sportello
| • | IP44 metal case with padlockable door.
| • | Boîtier métallique IP44 avec porte cadenassable.
| • | Cassa in metallo IP44 con porta dedicata chiudibile a
| • | IP44 metal case with dedicated lockable and
| • | Boîtier
| métallique | IP44
| avec | porte
dédiée
| lucchettabile. | • | ComAp INTELINANO AMF5 control unit.
| • | Unité de contrôle ComAp INTELINANO AMF5.
| chiave e lucchettabile. | padlockable door.
verrouillable et cadenassable.
| • | Centralina di controllo ComAp INTELINANO
| • | Control unit ON-OFF key selector switch.
| • | Sélecteur ON-OFF à clé de l’unité de contrôle.
| • | Centralina di controllo INTELILITE 4 AMF 8.
| • | INTELILITE 4 AMF 8 control unit.
| • | Unité de contrôle INTELILITE 4 AMF 8.
| AMF5 | •
| Protection fuses and emergency button. | •
| Fusibles de protection et bouton d’urgence. | •
| Indicazione della percentuale di carburante residua. | •
| Fuel level percentage indicator. | •
Indicateur de pourcentage de niveau de carburant.
| • | Selettore a chiave ON-OFF centralina.
| • | 4P magnetothermal protection switch.
| • | Interrupteur de protection magnétothermique 4P.
| • | Fusibili di protezione e pulsante di emergenza.
| • | Protection fuses and emergency button.
| • | Fusibles de protection et bouton d’urgence.
| • | Fusibili di protezione e pulsante di emergenza.
| • | Power terminal board.
| • | Bornier d’alimentation.
| • | Selettore a chiave ON-OFF centralina.
| • | Control unit ON-OFF key selector switch.
| • | Sélecteur ON-OFF à clé de l’unité de contrôle.
| • | Interruttore magnetotermico di protezione 4P.
| • | Interruttore magnetotermico di protezione scatolato,
| • | Protection circuit breaker moulded case type,
| • | Disjoncteur de protection à boîtier moulé, ABB série
| • | Morsettiera di prelievo potenza. | ABB Tmax-XT, 4P. | ABB Tmax-XT, 4P. | Tmax-XT, 4P.
| • | Morsettiera di prelievo potenza.
| • | Power terminal board.
| • | Bornier d’alimentation.
QM500
| QM100 | QM1000
QM3000
| IT | EN
FR
| • | •
| • | IT
| EN | FR
| Funzionamento manuale: avvio manuale o da | Manual operation: manual start or by remote
Fonctionnement manuel: démarrage manuel ou
| contatto remoto. | contact.
| avec contact à distance. | •
| Funzionamento manuale: | avvio
| manuale | o
| da | •
| Manual operation: manual start or by remote | •
Fonctionnement manuel: démarrage manuel ou
| • | Cassa in metallo IP44 con porta dedicata
| • | IP44 metal case with dedicated lockable and door.
| • | Boîtier
| métallique | IP44
| avec | porte
| dédiée | contatto remoto.
| contact. | avec contact à distance.
| chiudibile a chiave. | • | ComAp INTELINANO AMF5 control unit.
| verrouillable. | • | Cassa in metallo IP44 con porta dedicata chiudibile a
| • | IP44 metal case with dedicated lockable and
| • | Boîtier
| métallique | IP44
| avec | porte
dédiée
| • | Centralina di controllo ComAp INTELINANO
| • | Control unit ON-OFF key selector switch.
| • | Unité de contrôle ComAp INTELINANO AMF5.
| chiave e lucchettabile. | padlockable door.
verrouillable et cadenassable.
| AMF5. | •
| Fuel level percentage indicator. | •
| Sélecteur ON-OFF à clé de l’unité de contrôle. | • | Centralina di controllo INTELILITE 4 AMF 25.
| • | INTELILITE 4 AMF 25 control unit.
| • | Unité de contrôle INTELILITE 4 AMF 25.
| • | Selettore a chiave ON-OFF centralina.
| • | Protection fuses and emergency button.
| • | Indicateur de pourcentage de niveau de carburant.
| • | Indicazione della percentuale di carburante residua.
| • | Fuel level percentage indicator.
| • | Indicateur de pourcentage de niveau de carburant.
| • | Indicazione della percentuale di carburante
| • | Moulded case protection circuit breaker, ABB series
| • | Fusibles de protection et bouton d’urgence.
| • | Fusibili di protezione e pulsante di emergenza.
| • | Protection fuses and emergency button.
| • | Fusibles de protection et bouton d’urgence.
| residua. | Tmax-XT, 4P.
| • | Disjoncteur de protection à boîtier moulé, ABB série
| • | •
•
| • | Fusibili di protezione e pulsante di emergenza.
| Selettore a chiave ON-OFF centralina. | Control unit ON-OFF key selector switch.
Sélecteur ON-OFF à clé de l’unité de contrôle.
| • | •
| Power terminal board. | Tmax-XT, 4P.
| • | Interruttore magnetotermico di protezione scatolato,
| • | Protection circuit breaker moulded case type,
| • | Disjoncteur de protection à boîtier moulé, ABB
| Interruttore magnetotermico di protezione | •
| Bornier d’alimentation. | ABB Tmax-T (≤1050kVA) o aperto ABB Emax- | ABB Tmax-T (≤1050kVA) or air type ABB | série Tmax-T (≤1050kVA) ou à air ABB Emax-2
| scatolato, ABB serie Tmax-XT, 4P. | 2(>1050kVA), 4P. | Emax-2 (>1050kVA), 4P. | (>1050kVA), 4P.
| • | Morsettiera di prelievo potenza.
| • | Morsettiera di prelievo potenza.
| • | Power terminal board.
| • | Bornier d’alimentation.
| 38 | 39
| Trust your power | QUADRI MANUALI / MANUAL PANELS / PANNEAUX MANUELS
| QUADRI AUTOMATICI / AUTOMATIC PANELS | /
PANNEAUX AUTOMATIQUES
| QA60 | QA250
| IT | EN
| FR | IT
| EN | FR
| • | Triplice funzione: avvio automatico per mancanza
| • | Triple function: mains failure automatic
| start, | •
| Triple fonction: démarrage automatique, démarrage | •
| Triplice funzione: avvio automatico per mancanza | •
| Triple function: mains failure automatic start, | •
Triple fonction: démarrage automatique, démarrage
| rete, avvio manuale o avvio da contatto remoto. | manual start or remote contact start.
| manuel ou démarrage à distance. | rete, avvio manuale o avvio da contatto remoto.
| manual start or remote contact start. | manuel ou démarrage à distance.
| • | Cassa in metallo IP44 con sportello lucchettabile.
| • | IP44 metal case with padlockable door.
| • | Boîtier métallique IP44 avec porte cadenassable.
| • | Cassa in metallo IP44 con porta dedicata chiudibile a
| • | IP44 metal case with dedicated lockable and
| • | Boîtier
| métallique | IP44
| avec | porte
dédiée
| • | Centralina di controllo INTELILITE 4 AMF 8.
| • | INTELILITE 4 AMF 8 control unit.
| • | Unité de contrôle INTELILITE 4 AMF 8
| chiave e lucchettabile. | padlockable door.
verrouillable et cadenassable.
| • | Selettore ON-OFF centralina.
| • | Control unit ON-OFF selector switch.
| • | Sélecteur ON-OFF de l’unité de contrôle.
| • | Centralina di controllo INTELILITE 4 AMF 8.
| • | INTELILITE 4 AMF 8 control unit.
| • | Unité de contrôle INTELILITE 4 AMF 8.
| • | Caricabatterie 12V.
| • | 12V battery charger.
| • | Chargeur de batterie 12V.
| • | Selettore ON-OFF centralina.
| • | Control unit ON-OFF selector switch.
| • | Sélecteur ON-OFF de l’unité de contrôle.
| • | Fusibili di protezione e pulsante di emergenza
| • | Protection fuses and emergency button.
| • | Fusibles de protection et bouton d’urgence.
| • | Indicazione della percentuale di carburante residua.
| • | Fuel level percentage indicator.
| • | Indicateur de pourcentage de niveau de carburant.
| • | Interruttore magnetotermico di protezione 4P.
| • | 4P magnetothermal protection switch.
| • | Interrupteur de protection magnétothermique 4P.
| • | Caricabatterie 24V.
| • | 24V battery charger.
| • | Chargeur de batterie 24V.
| • | Morsettiera di prelievo potenza.
| • | Power terminal board.
| • | Bornier d’alimentation.
| • | Fusibili di protezione e pulsante di emergenza.
| • | Protection fuses and emergency button.
| • | Fusibles de protection et bouton d’urgence.
| • | Interruttore magnetotermico di protezione scatolato,
| • | Protection circuit breaker moulded case type,
| • | Disjoncteur de protection à boîtier moulé, ABB série
| ABB Tmax-XT, 4P. | ABB Tmax-XT, 4P. | Tmax-XT, 4P.
| • | Morsettiera di prelievo potenza.
| • | Power terminal board.
| • | Bornier d’alimentation.
QA500
| QA100 | QA1000
QA3000
| IT | EN
| FR | IT
| EN | FR
| • | Triplice funzione: avvio automatico per mancanza
| • | Triple function: mains failure automatic start,
| • | Triple fonction: démarrage automatique, démarrage
| • | Triplice funzione: avvio automatico per mancanza
| • | Triple function: mains failure automatic start,
| • | Triple fonction: démarrage automatique, démarrage
| rete, avvio manuale o avvio da contatto remoto. | manual start or remote contact start.
| manuel ou démarrage à distance. | rete, avvio manuale o avvio da contatto remoto.
| manual start or remote contact start. | manuel ou démarrage à distance.
| • | Cassa in metallo IP44 con porta dedicata chiudibile
| • | IP44 metal case with dedicated lockable door.
| • | Boîtier
| métallique | IP44
| avec | porte
| dédiée | • | Cassa in metallo IP44 con porta dedicata chiudibile a
| • | IP44 metal case with dedicated lockable and
| • | Boîtier
| métallique | IP44
| avec | porte
dédiée
| a chiave. | • | INTELILITE 4 AMF 8 control unit.
| verrouillable. | chiave e lucchettabile.
| padlockable door. | verrouillable et cadenassable.
| • | Centralina di controllo INTELILITE 4 AMF 8.
| • | Control unit ON-OFF selector switch.
| • | Unité de contrôle INTELILITE 4 AMF 8.
| • | Centralina di controllo INTELILITE 4 AMF 25.
| • | INTELILITE 4 AMF 25 control unit.
| • | Unité de contrôle INTELILITE 4 AMF 25.
| • | Selettore ON-OFF centralina.
| • | Fuel level percentage indicator.
| • | Sélecteur ON-OFF de l’unité de contrôle.
| • | Indicazione della percentuale di carburante residua.
| • | Fuel level percentage indicator.
| • | Indicateur de pourcentage de niveau de carburant.
| • | Indicazione della percentuale di carburante residua.
| • | 12V battery charger.
| • | Indicateur de pourcentage de niveau de carburant.
| • | Caricabatterie 24V.
| • | 24V battery charger.
| • | Chargeur de batterie 24V.
| • | Caricabatterie 12V.
| • | Protection fuses and emergency button.
| • | Chargeur de batterie 12V.
| • | Fusibili di protezione e pulsante di emergenza.
| • | Protection fuses and emergency button.
| • | Fusibles de protection et bouton d’urgence.
| • | Fusibili di protezione e pulsante di emergenza.
| • | Moulded case protection circuit breaker, ABB
| • | Fusibles de protection et bouton d’urgence.
| • | Selettore ON-OFF centralina.
| • | Control unit ON-OFF selector switch.
| • | Sélecteur ON-OFF de l’unité de contrôle.
| • | Interruttore magnetotermico di protezione scatolato, | series Tmax-XT, 4P.
| • | Disjoncteur de protection à boîtier moulé, ABB série
| • | Interruttore
| magnetotermico | di
| protezione | •
| Protection circuit breaker moulded case type, | •
Disjoncteur de protection à boîtier moulé, ABB
| ABB serie Tmax-XT, 4P. | •
| Power terminal board. | Tmax-XT, 4P. | scatolato, ABB Tmax-T (≤1050kVA) o aperto ABB | ABB Tmax-T (≤1050kVA) or air type ABB Emax-2 | série Tmax-T (≤1050kVA) ou à air ABB Emax-2
| • | Morsettiera di prelievo potenza.
| • | Bornier d’alimentation. | Emax-2(>1050kVA), 4P. | (>1050kVA), 4P. | (>1050kVA), 4P.
| • | Morsettiera di prelievo potenza.
| • | Power terminal board.
| • | Bornier d’alimentation.
QA200
| IT | EN
FR
| • | Triplice funzione: avvio automatico per mancanza
| • | Triple function: mains failure automatic start,
| • | Triple fonction: démarrage automatique, démarrage
| rete, avvio manuale o avvio da contatto remoto. | manual start or remote contact start.
manuel ou démarrage à distance.
| • | Cassa in metallo IP44 con porta dedicata chiudibile a
| • | IP44 metal case with dedicated lockable and
| • | Boîtier
| métallique | IP44
| avec | porte
dédiée
| chiave e lucchettabile. | padlockable door.
verrouillable et cadenassable.
| • | Centralina di controllo INTELILITE 4 AMF 8.
| • | INTELILITE 4 AMF 8 control unit.
| • | Unité de contrôle INTELILITE 4 AMF 8.
| • | Indicazione della percentuale di carburante residua.
| • | Fuel level percentage indicator.
| • | Indicateur de pourcentage de niveau de carburant.
| • | Caricabatterie 12V o 24V (a seconda del modello di
| • | 12V or 24V battery charger (on the basis of the engine).
| • | Chargeur de batterie 12V ou 24V (en fonction du
| motore). | •
| Protection fuses and emergency button. | moteur choisi).
| • | Fusibili di protezione e pulsante di emergenza.
| • | Control unit ON-OFF selector switch.
| • | Fusibles de protection et bouton d’urgence.
| • | Selettore ON-OFF centralina.
| • | Moulded case protection circuit breaker, ABB
| • | Sélecteur ON-OFF de l’unité de contrôle.
| • | Interruttore magnetotermico di protezione scatolato, | series Tmax-XT, 4P.
| • | Disjoncteur de protection à boîtier moulé, ABB série
| ABB serie Tmax-XT, 4P. | •
| Power terminal board. | Tmax-XT, 4P.
| • | Morsettiera di prelievo potenza.
| • | Bornier d’alimentation.
| 40 | 41
| Trust your power | QUADRI AUTOMATICI / AUTOMATIC PANELS / PANNEAUX AUTOMATIQUES
CENTRALINE STANDARD / STANDARD CONTROL UNIT / UNITÉES DE COMMANDE STANDARD
| INTELINA | NO AMF5
| I | NTELILITE | 4 AMF 25
| IT | EN
FR
| IT | EN
FR
| Centralina elettronica di controllo avanzata | Advanced electronic control unit with a triple function:
Unité de commande électronique avancée avec triple
| Centralina elettronica di controllo manuale con duplice | Manual electronic control unit with a double
| Unité de commande automatique avancée avec triple | con triplice funzione: avvio manuale, avvio da
| manual start, remote contact start, mains failure | fonction: démarrage manuel, démarrage à distance du
| funzione: avvio manuale, avvio da contatto remoto | function: manual start, remote contact start.
| fonction: démarrage manuel, démarrage à distance du | contatto remoto, avvio automatico per mancanza
| automatic start. Backlit LCD display. Functions: | contact, démarrage automatique en cas de echec du
| Display LCD retroilluminato. Funzioni: | Backlit LCD display. Functions:
| contact. Affichage LCD rétro-éclairé. Les fonctions: | rete. Display LCD retroilluminato. Funzioni:
| • Multimeter. Measurements: V (Mains and gen-set | reseau. Affichage LCD rétro-éclairé. Les fonctions:
| • Multimetro. Misurazioni: | V | (L1, | L2, | L3,
| N), | • Multimeter. Measurements: V (L1, L2, L3, N), A | • Multimètre. Mesures: V (L1, L2, L3, N), A (L1,L2,L3), | • Multimetro. Misurazioni: V (Rete e gruppo L1, | L1, L2, L3, N), A (L1, L2, L3), Hz (Mains and gen- | • Multimètre. Mesures: V (Réseau et groupe L1, L2,
| A (L1,L2,L3), Hz, kVA. | (L1,L2,L3), Hz, kVA.
| Hz, kVA. | L2, L3, N), A (L1, L2, L3), Hz (Rete e gruppo),
| set), kVA. | L3, N), A (L1, L2, L3), Hz (Réseau et groupe), kVA.
| • Voltmetro batteria. | • Battery voltmeter.
| • Voltmètre de batterie. | kVA.
| • Battery voltmeter. Hour-counter and periodical test | • Voltmètre de batterie. Compteur horaire et fonction
| • Contaore e funzione test periodico. | • Hour-counter and periodical test function.
| • Compteur horaire et fonction de test périodique. | • Voltmetro batteria. Contaore e funzione test
| function. | de test périodique.
| • Riconoscimento e gestione allarmi di protezione | • Recognition and management of engine and
| • Reconnaissance et gestion des alarmes de protection | periodico.
| • Recognition and management | of
| engine | and
• Reconnaissance et gestion des alarmes de protection
| motore e generatore. | generator protection alarms.
| moteur et alternateur. | • Riconoscimento
| e | gestione
| allarmi | di
| generator protection alarms. | moteur et alternateur.
| • n.3 ingresso analogico, n.5 ingressi binari, n.6 uscite | • n.3 analog input, n.5 binary inputs, n.6 binary | • n.3 entrée analogique, n.5 entrées binaires, n.6
| protezione motore e generatore. | • n.4 analog inputs, n.8 binary inputs, n.8 binary | • n.4 entrées analogiques, n.8 entrées binaires, n.8
| binarie. | outputs.
| sorties binaires. | • n.4 ingressi analogici, n.8 ingressi binari, n.8
| outputs. | sorties binaires
| • Connessione USB-C. | • USB-C port.
| • Connexion USB-C. | uscite binarie.
| • | Dummy loads management.
| • | Fonctione de gestion de la charge factice.
| • | Gestione dei carichi fittizi.
| • | MODBUS and SNMP communication
| protocols | •
Gestion des protocoles de communication MODBUS
| • | Supporto dei protocolli di comunicazione
| support. USB connection. | et SNMP. Connexion USB.
| MODBUS e SNMP. Connessione USB. | • Advanced PLC configurability.
• Configurabilité PLC avancée.
| • Programmazione PLC avanzata. | Wide
| range | of
| “plug-and-play” | dedicated
Large gamme de modules dédiés “plug-and-play”
| Ampia gamma di moduli dedicati “plug-and- | communication, remote control and expansion modules
de communication, de commande à distance et
| play” di comunicazione, controllo remoto e di | to increase functionality:
d’extension pour augmenter les fonctionnalités:
| espansione per aumentare la funzionalità: | • | Ether communication data via 2G or 4G with GPS. | • Module de communication via l’éther 2G ou 4G avec
| • Comunicazione dati via etere 2G o 4G con | • | Wire communication data via Ethernet or RS232/
GPS.
| GPS. | RS485.
• Module de communication par câble Ethernet ou
| • Comunicazione | dati
| via | cavo
| Ethernet | o
| • Input/output expansion module. | RS232/RS485.
| RS232/RS485. | • Module d’extension des entrées/sorties.
• Modulo di espansione ingressi/uscite.
| INTELILIT | E 4 AMF 8
| IT | EN
FR
| Centralina elettronica di controllo avanzata con triplice | Advanced electronic control unit with a triple
Unité de commande électronique avancée avec triple
| funzione: avvio manuale, avvio da contatto remoto, | function: manual start, remote contact start,
fonction: démarrage manuel, démarrage à distance du
| avvio automatico per mancanza rete. Display LCD | mains failure automatic start. Backlit LCD display.
contact, démarrage automatique en cas de echec du
| retroilluminato. Funzioni: | Functions:
reseau. Affichage LCD rétro-éclairé. Les fonctions:
| • Multimetro. Misurazioni: V (Rete e gruppo L1, L2, L3, | • Multimeter. Measurements: V (Mains and gen- | • Multimètre. Mesures: V (Réseau et groupe L1, L2,
| N), A (L1, L2, L3), Hz (Rete e gruppo), kVA. | set L1, L2, L3, N), A (L1, L2, L3), Hz (Mains and | L3, N), A (L1, L2, L3), Hz (Réseau et groupe), kVA.
| • Voltmetro | batteria.
| Contaore | e
| funzione | test
| gen-set), kVA. | • Voltmètre de batterie. Compteur horaire et fonction
| periodico. | • Battery voltmeter. Hour-counter and periodical
de test périodique.
| • Riconoscimento e gestione allarmi di protezione | test function.
• Reconnaissance et gestion des alarmes de protection
| motore e generatore. | • Recognition and management of engine and
moteur et alternateur.
| • n.3 ingressi analogici, n.6 ingressi binari, n.6 uscite | generator protection alarms. | • n.3 entrées analogiques, n.6 entrées binaires, n.6
| binarie. | • n.3 analog inputs, n.6 binary inputs, n.6 binary
sorties binaires.
| • Supporto dei protocolli di comunicazione MODBUS | outputs.
• Gestion des protocoles de communication MODBUS
| e SNMP. Connessione USB. | • MODBUS
| and | SNMP
| communication | et SNMP. Connexion USB.
protocols support. USB connection.
| 42 | 43
| Trust your power | CENTRALINE STANDARD / STANDARD CONTROL UNIT / UNITÉES DE COMMANDE STANDARD
CENTRALINE OPZIONALI / OPTIONAL CONTROL UNITS / UNITÉS DE COMMANDE EN OPTION
| DSE452 | 0 MKII | DSE732 | 0 MKII
| IT | EN
| FR | IT
| EN | FR
| Centralina elettronica di controllo semplice e | Simple and compact electronic control unit with a triple
| Unité de commande électronique simple et compact | Centralina elettronica di controllo avanzata
| Advanced electronic control unit with a triple function: | Unité de commande électronique avancée avec triple
| compatta con triplice funzione: avvio manuale, | function: manual start, remote contact start, mains
| avec triple fonction: démarrage manuel, démarrage à | con triplice funzione: avvio manuale, avvio da
| manual start, remote contact start, mains failure | fonction: démarrage manuel, démarrage à distance du
| avvio da contatto remoto, avvio automatico per | failure automatic start.
| distance du contact, démarrage automatique en cas de | contatto remoto, avvio automatico per mancanza
| automatic start. Backlit LCD display. Functions: | contact, démarrage automatique en cas de echec du
| mancanza rete. | Backlit LCD display. Functions:
| echec du reseau. | rete. Display LCD retroilluminato. Funzioni:
| • Multimeter. Measurements: V (Mains and gen-set | reseau. Affichage LCD rétro-éclairé. Les fonctions:
| Display LCD retroilluminato. Funzioni: | • Multimeter. Measurements: V (Mains and gen-set
| Affichage LCD rétro-éclairé. Les fonctions: | • Multimetro. Misurazioni: V (Rete e gruppo L1, | L1, L2, L3, N), A (Mains and gen-set L1, L2, L3), Hz | • Multimètre. Mesures: V (Réseau et groupe L1, L2,
| • Multimetro. Misurazioni: V (Rete e gruppo L1, | L1, L2, L3, N), A (L1, L2, L3), Hz (Mains and gen- | • Multimètre. Mesures: V (Réseau et groupe L1, L2, | L2, L3, N), A (Rete e gruppo L1, L2, L3), Hz
| (Mains and gen-set), kVA (Mains and gen-set). | L3, N), A (Réseau et groupe L1, L2, L3), Hz (Réseau
| L2, L3, N), A (L1, L2, L3), Hz (Rete e gruppo), | set), kVA. | L3, N), A (L1, L2, L3), Hz (Réseau et groupe), kVA.
| (Rete e gruppo), kVA (Rete e gruppo). | • Battery voltmeter. Hour-counter and periodical test
et groupe), kVA (Réseau et groupe).
| kVA. | • Battery voltmeter. Hour-counter and periodical test
| • Voltmètre de batterie. Compteur horaire et fonction | • Voltmetro batteria. Contaore e funzione test
| function. | • Voltmètre de batterie. Compteur horaire et fonction
| • Voltmetro batteria. Contaore e funzione test | function.
| de test périodique. | periodico.
| • Recognition and management | of
| engine | and
de test périodique.
| periodico. | • Recognition and management
| of | engine
| and | • Reconnaissance et gestion des alarmes de protection
| • Riconoscimento | e
| gestione | allarmi
| di | generator protection alarms.
• Reconnaissance et gestion des alarmes de protection
| • Riconoscimento | e
| gestione | allarmi
| di | generator protection alarms.
| moteur et alternateur. | protezione motore e generatore. | • n.6 analog inputs, n.8 binary inputs, n.8 binary
moteur et alternateur.
| protezione motore e generatore. | • n.3 analog inputs, n.4 binary inputs, n.4 binary | • n.3 entrées analogiques, n.4 entrées binaires, n.4 | • n.6 ingressi analogici, n.8 ingressi binari, n.8
| outputs | • n.6 entrées analogiques, n.8 entrées binaires, n.8
| • n.3 ingressi analogici, n.4 ingressi binari, n.4 | outputs.
| sorties binaires. | uscite binarie.
| • | Dummy loads management.
sorties binaires.
| uscite binari. | • USB connection.
| • Connexion USB. | •
| Gesione dei carichi fittizi. | •
| MODBUS and SNMP communication | protocols
| • | Fonctione de gestion de la charge factice.
| • Connessione USB. | Possibility of connecting a wide range of external
| Possibilité de connecter une large gamme de modules | •
| Supporto dei protocolli | di
| comunicazione | support.
| • | Gestion
| des | protocoles
| de | communication
| Possibilità di collegare un’ampia gamma di moduli | communication, remote control and expansion modules
| externes de communication, de contrôle à distance et | MODBUS e SNMP.
| • USB connection. | MODBUS et SNMP.
| esterni di comunicazione, controllo remoto e di | to increase functionality:
| d’extension pour augmenter les fonctionnalités: | • Connessione USB.
| • Advanced PLC configurability . | • Connexion USB.
| espansione per aumentare la funzionalità: | • Multiple data communication modem: Ethernet, 3G
| • Modem de communication de données: Ethernet, | • Programmazione PLC avanzata.
| Possibility of connecting a wide range of external | • Configurabilité PLC avancée.
| • Modem di comunicazione | dati
| multiplo: | and GPS. | 3G et GPS.
| Possibilità di collegare un’ampia gamma di moduli | communication, remote control and expansion modules
Possibilité de connecter une large gamme de modules
| Ethernet, 3G e GPS | • Data communication modem: Ethernet or RS232/
| • Modem de communication de données: Ethernet ou | esterni di comunicazione, controllo remoto e di
| to increase functionality: | externes de communication, de contrôle à distance et
| • Modem di comunicazione | dati
| via | cavo | RS485. | RS232/RS485.
| espansione per aumentare la funzionalità: | • Multiple data communication modem: Ethernet, 3G
d’extension pour augmenter les fonctionnalités:
| Ethernet o RS232/RS485 | • Input/output external expansion module.
| • Module d’extension externe des entrées/sorties. | • Modem di comunicazione
| dati | multiplo:
| and GPS. | • Modem de communication de données: Ethernet,
| • Modulo esterno di espansione ingressi/uscite. | Ethernet, 3G e GPS. | • Data communication modem: Ethernet or RS232/ | 3G et GPS.
| • Modem di comunicazione | dati
| via | cavo | RS485.
• Modem de communication de données: Ethernet ou
| Ethernet o RS232/RS485. | • Input/output external expansion module. | RS232/RS485.
| • Modulo esterno di espansione ingressi/uscite. | • Module d’extension externe des entrées/sorties.
| 44 | 45
| Trust your power | CENTRALINE OPZIONALI / OPTIONAL CONTROL
UNITS / UNITÉS DE COMMANDE EN OPTION
OPTIONALS / OPTIONALS / OPTIONS
| optiona | l
| s. | IT Cisterna esterna
| IT Staccabatteria | IT Carrelli di traino lento o stradale omologato
| EN External fuel tank | EN Battery switch
per la circolazione negli stati membri UE
| FR Réservoir de carburant | FR Commutateur de batterie
EN Non-road or road trailers approved for
circulation in the EU member states
FR Remorques non routières ou routières
autorisées à circuler dans les états membres
de l’UE
| IT Preriscaldo motore | IT Quadro di commutazione automatica
| IT Quadro di commutazione manuale MTS | IT Protezione differenziale | IT Kit di distribuzione con 4 o 6 prese di
IT Quadri di alternanza o di parallelo per gruppi
| EN Engine pre-heating system | ATS
| EN Manual Transfer Switch | EN Residual current protection
| potenza | elettrogeni
| FR Système de préchauffage du moteur | EN Automatic Transfer Switch
| FR Inverseur manuel | FR Protection différentiel à courant | EN 4 or 6 sockets power distribution panel
EN Alternation or synchronizing panels
| FR Inverseur automatique | résiduel | FR Set de 4 ou 6 prises de distribution de
FR Panneaux de synchronisation ou alternance
puissance
| IT Serbatoio maggiorato | IT Kit rabbocco automatico carburante
| IT Valvola a tre vie per selezione del serbatoio | IT Controllo remoto via ethernet, rete 4G e
| IT Modulo di espansione allarmi per | IT Colori opzionali
| EN Oversized fuel tank | EN Automatic refueling kit
| interno o esterno | controllo posizione GPS
| centralina | EN Optional colors
| FR Réservoir surdimensionné | FR Kit de ravitaillement automatique du
| EN Three-way valve for selecting the in-built or | EN Remote control via ethernet, 4G network
| EN Control board alarms expansion module | FR Couleurs optionnelles
| carburant | external fuel tank
| and GPS position control | FR Module d’extension des alarmes pour la
| FR Vanne à trois voies pour sélectionner le | FR Commande à distance via Ethernet, con-
carte de contrôle
| réservoir intégré ou externe | nexion 4G, et contrôle de position GPS
| 46 | 47
| Trust your power | OPTIONALS / OPTIONALS
| / | OPTIONS
| C.G.M. Gruppi Elettrogeni | srl
Via Decima Strada, 3
36071 - Arzignano (VI)
Tel.: +39 0444 673712
Fax: +39 0444 675384
info@cgmitalia.it
www.cgmitalia.it
2024 - Rev. 01
