URL: https://www.cgmitalia.it/en/eco-power-generating-sets
Accessed: 2026-11-13

Eco Power | The Energy Revolution powered by CGM
EN
IT
ES
DE
FR
Home
Company
About us
Sustainability and certifications
Become a dealer
Products
Customized systems
Portable
Industrial
Rental
Special transporter
Lighting towers
Zero-noise
Eco power
Applications
services and assistance
download
Faq
blog
Contacts
EN
IT
ES
DE
FR
Search
Home
Eco power
POWERED BY CGM
Eco power
Silent, sustainable, and easy to use: revolutionize your energy
The integrated energy solution for every need
ECO POWER by CGM represents a true innovation in the field of energy management systems. Created by CGM , a recognized leader in the production of energy solutions, this Generating Set stands out for its ability to operate seamlessly with various energy sources, both renewable and traditional.
Eco Power range
Technical Features
Technical Specifications
DOWNLOAD PDF
BESS technology:
Advanced battery energy storage system that ensures optimal performance and reliability.
Hybrid and Eco-friendly operation
Operates indipendently or in combination with solar power, electrical grids and other Generating Sets, providing ZERO emissions and ZERO noise.
Optimised consumption
Reduces load peaks, fuel consumption by 50% and minimises the need for maintenance.
Plug&Play
Easily integrates with solar energy, electrical grids, and other generation systems.
UPS functionality
Guarantees a lightning-fast response time of 20 milliseconds, ideal for critical applications.
Mobile design
Rental base for easy transport and increased robustness.
Sustainability
Perfect for construction sites, companies, and situations that require noise and emission reduction, contributing to carbon neutrality goals (Net Zero 2030).
In today's world, where energy efficiency and sustainability are increasingly crucial, ECO POWER offers an impeccable solution that not only meets the needs of a low-impact environment but exceeds them.
With significantly reduced CO2 emissions and zero noise, it is the ideal choice for construction sites, rental companies, and backup applications where noise reduction is a must.
ECO POWER's Plug&Play technology ensures easy integration with existing installations, making it compatible with GenSets, electrical grids and solar systems. Its UPS functionality with a response time of just 20 milliseconds also makes it reliable for critical applications that require continuous power supply.
CGM is committed to providing not just products but real solutions that improve efficiency, reduce operating costs and contribute to global sustainability goals. With ECO POWER, the company sets new standards in the field of eco-friendly power generators, confirming its role as a pioneer in the energy industry.
TECHNICAL SPECIFICATIONS
ECO POWER FULL ELECTRIC
< Scroll
Scroll >
| | Model | PDF | Power rating | Storage capacity | Frequency | Voltage | Weight | Dimensions | Battery | Charging time
| | | kVA | NOMINAL kWh | USEFUL kWh | Hz | Volt | Kg | mm | Tipo | Quantità | Cicli @ 90% | 20-90% | 20-100%
| EP 24/30 | | 24 | 33 | 26.4 | 50 | 400 | 950 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.20Hr | ~2.00Hr
| EP 24/60 | | 24 | 66 | 52.8 | 50 | 400 | 1150 | 1650x1180x2000 | LifePo | 1 | 5000 | ~2.40Hr | ~3.20Hr
| EP 30/30 | | 30 | 33 | 26.4 | 50 | 400 | 1150 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.00Hr | ~1.30Hr
| EP 30/60 | | 30 | 66 | 52.8 | 50 | 400 | 1250 | 1650x1180x2000 | LifePo | 1 | 5000 | ~2.00Hr | ~2.40Hr
| EP 45/60 | | 45 | 66 | 52.8 | 50 | 400 | 1550 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.30Hr | ~2.30Hr
| EP 45/120 | | 45 | 132 | 105.6 | 50 | 400 | 1850 | 1650x1180x2000 | LifePo | 2 | 5000 | ~3.00Hr | ~4.00Hr
| EP 120/100 | | 120 | 103.6 | 82.8 | 50 | 400 | 2200 | 2400x1240x2100 | LiNMC | 4 | 6000 | ~1.00Hr | ~1.20Hr
| EP 120/200 | | 120 | 207.2 | 165.7 | 50 | 400 | 3200 | 2400x1240x2100 | LiNMC | 8 | 6000 | ~2.00Hr | ~2.40Hr
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
ECO POWER HYBRID
< Scroll
Scroll >
| | Model | PDF | Power rating | Storage capacity | Power assist | Capacità del generatore | Frequency | Voltage | Weight | Dimensions | Battery | Charging time
| | | kVA | NOMINAL kWh | USEFUL kWh | kVA | kVA PRP | Hz | Volt | Kg | mm | Tipo | Quantità | Cicli @ 90% | 20-90% | 20-100%
| EPH 24/30/18 | | 24 | 33 | 26.4 | 40 | 18 | 50 | 400 | 1460 | 2380x1100x1601 | LifePo | 1 | 5000 | ~2.00Hr | ~2.50Hr
| EPH 24/60/18XL | | 24 | 66 | 52.8 | 40 | 18 | 50 | 1000 | 2100 | 2380x1100x2031 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr
| EPH 30/30/18 | | 30 | 33 | 26.4 | 45 | 18 | 50 | 400 | 1460 | 2380x1100x1601 | LifePo | 1 | 5000 | ~2.00Hr | ~2.50Hr
| EPH 30/60/18XL | | 30 | 66 | 52.8 | 45 | 18 | 50 | 1000 | 2100 | 2380x1100x2031 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr
| EPH 45/60/43 | | 45 | 66 | 52.8 | 65 | 43 | 50 | 400 | 1820 | 2800x1100x1801 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr
| EPH 45/60/43XL | | 45 | 66 | 52.8 | 65 | 43 | 50 | 1000 | 2420 | 2800x1100x1801 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
Download PDF
Download
Trust CGM for your GenSet rentals and have reliable power always at your fingertips.
Contact us
Subscribe to our CGM newsletter
Subscribe
C.G.M. Gruppi Elettrogeni Srl
Via Decima Strada 3, 36071 Arzignano, Vicenza
Tel: +39 0444 673712
Fax: +39 0444 675384
info@cgmitalia.it
CGM products
Portable
Industrial
Rental
Special Transporter
Zero Noise
Eco Power
CGM
History
Sustainability and certifications
Become a dealer
Contacts
OTHER LINKS
Applications
Services and support
Bespoke systems
Download area
FAQ
News
SOCIAL MEDIA
Copyright © 2024 C.G.M. Gruppi elettrogeni Srl a socio unico · Privacy e Cookies · REA 279734 – Reg.Imprese
VI-02844740247 ·
Cap.Sociale Euro 96.900,00 · Credits: Stargraphic Adv
