URL: http://www.changchai.com.cn/shows/35/42.html
Accessed: 2026-11-14

常柴G系列多缸柴油发电机组 - 机组系列 - 常柴股份有限公司
语言切换
简体中文
English
首 页
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
智能一体充电站
其他产品
研发智造
营销服务
国内营销
国际营销
服务支持
诚聘英才
投资者关系
联系我们
语言切换
简体中文
English
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
智能一体充电站
其他产品
研发智造
营销服务
国内营销
国际营销
服务支持
诚聘英才
投资者关系
联系我们
产品选择
多缸柴油机>>
轻型柴油机>>
单缸柴油机>>
机组系列>>
汽油机>>
舷外机>>
智能一体充电站>>
其他产品>>
常柴G系列多缸柴油发电机组
产品特点
超轻便
选用常柴M系列轻型发动机，整套机组尺寸体积更小、重量更轻，超便携。
超静音
静音款选用进口隔音材料、瑞典减震垫，防腐铝材静音厢，静音效果≤65dB(7m)。
更智能
优化控制器设计，可以实现无线控制和有线控制。
更环保
超低油耗，节省燃油，满足非道路国三、国四以及欧盟欧五排放。
| 机组型号 | CC12GS | CC15GS | CC18GS | CC25GS | CC32GS
| 机组参数 | 额定功率KVA | 10 | 12 | 15 | 18.75 | 20 | 25 | 31.25
| 额定功率kW | 10 | 12 | 15 | 15 | 20 | 20 | 25
| 最大功率KVA | 11 | 15 | 16.5 | 20.6 | 22 | 27.5 | 34.4
| 最大功率kW | 11 | 13.2 | 16.5 | 16.5 | 22 | 22 | 27.5
| 额定电压V | 230 | 230 | 230 | 400 | 230 | 400 | 400
| 额定电流A | 43.5 | 52.2 | 65.2 | 27.1 | 87 | 36.1 | 45.1
| 额定频率Hz | 50
| 功率因数cos | 1 | 1 | 1 | 0.8 | 1 | 0.8 | 0.8
| 接线方式 | 单相两线 | 单相两线 | 单相两线 | 三相四线 | 单相两线 | 三相四线 | 三相四线
| 噪音dB(A) | ≤63
| 发动机 | 发动机型号 | M403 | M403TC | M403 | M403TC | M403TCl
| 额定功率/转速kW/rpm | 11.5/1500 | 15.5/1500 | 18.5 /3000 | 27 /3000 | 33 /3000
| 进气方式 | 自然吸气 | 增压 | 自然吸气 | 增压 | 增压中冷
| 燃油系统 | 电控高压共轨
| 气缸数/缸径X行程mm | 3-78X85
| 压缩比 | 19:1 | 17.5:1 | 19:1 | 17.5:1
| 调速方式 | 电控
| 发动机排量L | 1.218
| 排放标准 | 非道路国Ⅲ/国IV
| 润滑油容量L | 3.2
| 100%负载燃油消耗量L/h | ≤3.2 | ≤4.2 | ≤5.5 | ≤7.6 | ≤10
| 启动系统 | 12V电启动
| 发电机 | 发电机型号 | 164C | 164D | 182H | 162G | 182K | 162G | 182J
| 发电机容量KVA/kW | 12/10 | 15/12 | 20/16 | 25/20 | 25/20 | 25/20 | 35/28
| 绝缘等级 | H
| 防护等级 | IP34
| 励磁方式 | 无刷自励
| 尺寸、重量 | 机组(长X宽X高mm带万向轮) | 1400X660X8401450X660X840 | 1450X660X840 | 1450X660X900 | 1450X660X900
| 机组(长X宽X高mm) | 1400X660X740 | 1450X660X740 | 1450X660X740 | 1450X660X800 | 1450X660X800
| 重量(干)kg | 270 | 280 | 280 | 310 | 330
| 底座油箱容量L | 100
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
其他产品
营销服务
国内营销
国际营销
服务支持
研发智造
诚聘英才
投资者关系
联系我们
常柴微信公众号
Copyright@ 2020-2022 常柴股份有限公司 All Rights Reserved 网站备案号： 苏ICP备05040487号
