URL: http://www.changchai.com.cn/shows/35/43.html
Accessed: 2026-11-14

常柴M系列多缸柴油发电机组 - 机组系列 - 常柴股份有限公司
语言切换
简体中文
English
首 页
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
智能一体充电站
其他产品
研发智造
营销服务
国内营销
国际营销
服务支持
诚聘英才
投资者关系
联系我们
语言切换
简体中文
English
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
智能一体充电站
其他产品
研发智造
营销服务
国内营销
国际营销
服务支持
诚聘英才
投资者关系
联系我们
产品选择
多缸柴油机>>
轻型柴油机>>
单缸柴油机>>
机组系列>>
汽油机>>
舷外机>>
智能一体充电站>>
其他产品>>
常柴M系列多缸柴油发电机组
产品特点
轻型
选用常柴经典系列多缸柴油机，产品质量恒久稳定。
智能
选用知名的无刷发电机，保证提供可靠、高效的发电效率。
环保
可满足非道路国三、国四以及欧盟欧五排放。
节能
同功率段发电机组柴油机动力油耗更低，更专注省油节能。
| 机组型号 | CC12M | CC15M | CC15MS | CC20M | CC20MS | CC25M
| 机组参数 | 额定功率(Kva) | 12 | 15 | 20 | 25
| 备用功率(Kva) | 13 | 18 | 22 | 28
| 额定功率((Kw) | 10 | 12 | 16 | 20
| 备用功率(Kw) | 11 | 13 | 18 | 22
| 额定电压(V) | 400/ | 230
| 额定电流A) | 14.4 | 17.3 | 23.1 | 28.9
| 额定频率(Hz) | 50
| 功率因数(cOsφ) | 0.8
| 控制系统 | 电子控制
| 远程有线监控 | 可选配RS485或RS232通讯端
| 无线监控 | 可选配
| ATS | 可选配
| 接线方式 | 三相四线
| 噪音dB(A) | 86 ≤69 | 86 ≤69 | 86 ≤69 | 86 ≤69
| 发动机 | 柴油机型号 | ZN390 | ZN485 | 7N490B | 4L68
| 额定功率/转速(Kw)/(rpm) | 15/1500 | 18/1500 | 21/1500 | 25/1500
| 备用功率(Kw) | 17 | 20 | 23 | 28
| 类型 | 直列、水冷
| 进气方式 | 自然吸气
| 排放标准 | 国Ⅱ(可选国Ⅲ、国IV)
| 缸数-缸径×行程(mm | 3-90×95 | 4-85×95 | 4-90×100 | 4-95x100
| 压缩比 | 18
| 调速方式 | 机械(可选电调)
| 排量(L) | 1.813 | 2.156 | 2.545 | 2.834
| 润滑油容量(L) | 3.5 | 6.2 | 6.5 | 7
| 100%满载油耗(L/h) | ≤4.5 | ≤5.1 | ≤5.4 | ≤6.1
| 启动系统 | DC12V电启动
| 电机型号 | DAC164C | DAC184ES | AC184E | DAC184FS
| 发电机 | 额定容量(Kw) | 10/11 | 12/13 | 16/18 | 20/22
| 绝缘等级 | H
| 防护等级 | IP23
| 励磁方式 | 无刷、自励
| 电压调整范围 | ≥5%
| 外形尺寸(mm) | 1250×600×950 | 1800×850×11001420×600×1000 2000×850×11001420×600×1000 2000×850×11001600×650×10002100×850×1150
| 尺寸 重量 | 重量(kg) | 390 | 685 | 420 | 705 | 435 | 715 | 485 | 725
| 类型 | 开架，静音、可选配移动拖车型
| 油箱容量(L) | 满载使用达12小时
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
其他产品
营销服务
国内营销
国际营销
服务支持
研发智造
诚聘英才
投资者关系
联系我们
常柴微信公众号
Copyright@ 2020-2022 常柴股份有限公司 All Rights Reserved 网站备案号： 苏ICP备05040487号
