URL: http://www.changchai.com.cn/shows/35/44.html
Accessed: 2026-11-14

常柴E系列多缸柴油发电机组 - 机组系列 - 常柴股份有限公司
语言切换
简体中文
English
首 页
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
智能一体充电站
其他产品
研发智造
营销服务
国内营销
国际营销
服务支持
诚聘英才
投资者关系
联系我们
语言切换
简体中文
English
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
智能一体充电站
其他产品
研发智造
营销服务
国内营销
国际营销
服务支持
诚聘英才
投资者关系
联系我们
产品选择
多缸柴油机>>
轻型柴油机>>
单缸柴油机>>
机组系列>>
汽油机>>
舷外机>>
智能一体充电站>>
其他产品>>
常柴E系列多缸柴油发电机组
产品特点
轻型
选用常柴G系列多缸柴油发动机，整套机组尺寸在行业同功率机组中体积更小。
智能
优化控制器设计，实现手机端无线检测和控制，使用方便。
环保
可满足非道路国三、国四以及欧盟欧五排放。
节能
同功率段发电机组柴油机动力油耗更低，更专注省油节能。
| 机组型号 | CC30ES | CC40ES | CC50ES | CC60ES | CC75ES | CC95ES
| 机组参数 | 额定功率(Kva) | 30 | 40 | 50 | 63 | 75 | 100
| 备用功率(Kva) | 33 | 44 | 55 | 70 | 82 | 110
| 额定功率((Kw) | 25 | 32 | 40 | 50 | 60 | 80
| 备用功率(Kw) | 28 | 35 | 44 | 55 | 66 | 88
| 额定电压(V) | 400/230
| 额定电流A) | 36.1 | 46.2 | 57.7 | 72.2 | 86.6 | 115.5
| 额定频率(Hz) | 50
| 功率因数(cOsφ) | 0.8
| 控制系统 | 电子控制
| 无线控制 | 可选
| ATS | 可选
| 接线方式 | 三相四线
| 静音机组噪音dB(A) | ≤68
| 柴油机型号 | 4G33 | 4G33TC | 4G33TCl | 4G33V16 | 4H11 | 4H11V16
| 发动机 | 额定功率/转速(Kw)/(rpm) | 32/1500 | 42/1500 | 50/1500 | 62/1500 | 75/1500 | 91/1500
| 备用功率r(Kw) | 35 | 46 | 55 | 68 | 83 | 100
| 进气方式 | 自然吸气 | 涡轮增压 | 增压中冷
| 排放标准 | 国Ⅱ(可选国Ⅲ、国IV)
| 缸数-缸径x行程(mm) | 4-95×115 | 4-105×127
| 压缩比 | 18.5
| 调速方式 | 电子
| 排量(L) | 3.26 | 4.4
| 润滑油容量(L) | 9 | 10 | 12
| 100%满载油耗(L/h) | ≤7.8 | ≤10.3 | ≤12.3 | ≤15.2 | ≤18.1 | ≤23.3
| 启动系统 | DC12V电启动
| 发电机 | 电机型号 | DAC184G | DAC184J | DAC224D | DAC224E | DAC224F | DAC274C
| 额定容量(Kw) | 25/28 | 32/35 | 40/44 | 50/55 | 60/66 | 80/85
| 绝缘等级 | H
| 防护等级 | IP23
| 励磁方式 | 无刷自励
| 电压调整范围 | ≥5%
| 尺寸、重量 | 外形尺寸(mm) | 1600×600×1000 | 1600×600×1000 | 1700×600×1100 | 800×750×1100 | 2000×850×1100 | 2050×850×100
| 开架机组重量(kg) | 525 | 590 | 625 | 668 | 700 | 900
| 静音外形尺寸 | 2100×850×1150 | 2100×850×1150 | 2300×950×1200 | 2350×950×1250 | 2800×1050×1200 | 2800×1050×1250
| 静音机组重量(kg) | 735 | 800 | 980 | 1050 | 1100 | 1300
| 类型 | 开架/静音，可选移动拖车型
| 油箱容量(L) | 满载使用≥10h
关于常柴
公司简介
企业文化
发展历程
常柴故事
信息中心
今日常柴
行业资讯
信息公告
产品中心
多缸柴油机
轻型柴油机
单缸柴油机
机组系列
汽油机
舷外机
其他产品
营销服务
国内营销
国际营销
服务支持
研发智造
诚聘英才
投资者关系
联系我们
常柴微信公众号
Copyright@ 2020-2022 常柴股份有限公司 All Rights Reserved 网站备案号： 苏ICP备05040487号
