URL: http://www.changsongpower.com/cn/product/fadianji2131.html
Accessed: 2026-11-03

30KW 帕金斯柴油发电机组
语言选择：
搜 索
Toggle navigation
导航菜单
网站首页
关于长松
产品展厅
发电用发动机
工程机械用发动机
水泵机组
固定动力用发动机
船用发动机
柴油机发电机组
燃气发动机
燃气发电机组
其他产品
应用案例
相关视频
新闻中心
客户服务
技术支持
文件下载
销售网络
联系我们
柴油机发电机组
30KW 帕金斯柴油发电机组
30KW
帕金斯柴油发电机组
产品描述：30KW 帕金斯柴油发电机组系列产品展示与介绍。
在线订购
30KW 帕金斯柴油发电机组
金斯柴油发
电组是我公司生产的特别产品，英国帕金斯（又称劳斯莱斯）发动机有限公司是世界最大的发动机制造商之一，创立于1932年，年产量近40万台发动机。
1998年，帕金斯公司被美车克莱斯勒公司控股，成为卡特集团一成员。帕金斯公司较晚进入中国发电机市场，但是其性能稳定，迅速占领了全国发电机组的高端
市场。
帕金斯柴油发电机组 主要参数:
| 机组型号 Gensets Model | 输出功率 Output Power | 柴油机型号 Engine Model | 机组外形尺寸 Gensets Overall Dimensions | 重量 Weight
| 长松牌 Defeng Trademark | | 千瓦/千伏安 kW/kVA | 长*宽*高mm L * W * H mm | 千克 Kg
| 19GF | 19/24 | 3.1524 | 1500*1000*1150 | 656
| 24GF | 24/30 | 3.1524 | 1500*1000*1150 | 656
| 35GF | 35/44 | 4.236 | 2070*1000*1240 | 840
| 40GF | 40/50 | 1004G | 2070*1000*1280 | 895
| 52GF | 52/65 | T4.236 | 2070*1000*1280 | 944
| 62GF | 62/78 | 1004TG | 2070*1000*1280 | 964
| 80GF | 80/100 | 1006TG1A | 2500*1000*1420 | 1244
| 88GF | 88/110 | 1006TG2A | 2500*1000*1420 | 1246
| 120GF | 120/150 | 1006TGA | 2500*1000*1500 | 1458
| 140GF | 140/175 | 1306.9TG2 | 2950*1300*1665 | 1912
| 176GF | 176/220 | 1306.9TAG | 2950*1300*1665 | 2009
| 200GF | 200/250 | 1306.9TAG1 | 2950*1300*1665 | 2193
| 220GF | 220/275 | 1306.9TAG3 | 2950*1300*1760 | 2393
| 264GF | 264/330 | 2006TWG2 | 2950*1300*1850 | 2896
| 304GF | 304/380 | 2006TAG2 | 2950*1300*2010 | 3120
| 340GF | 340/425 | 2006TTAG | 3300*1406*1860 | 3944
| 400GF | 400/500 | 3008TAG3A | 3300*1406*1860 | 4120
| 440GF | 440/550 | 3008TAG4 | 3500*1406*2000 | 4233
| 484GF | 484/605 | 3012TG | 3500*1406*2000 | 4500
| 500GF | 500/625 | 3012TWG2 | 3500*1406*2000 | 4500
| 572GF | 572/715 | 3012TAG2B | 3680*1406*2000 | 4233
| 600GF | 600/750 | 3012TAG2A | 3680*1406*2000 | 4233
| 704GF | 704/880 | 3012TAG3A | 3680*1406*2000 | 5540
| 749GF | 749/930 | 4008TAG | 4860*1880*2417 | 7625
| 800GF | 800/1000 | 4008TAG1 | 4860*1880*2417 | 7625
| 880GF | 880/1100 | 4008TAG2 | 4860*1880*2417 | 7625
| 1100GF | 1100/1375 | 4012TWG2 | 5374*1760*2462 | 10650
| 1120GF | 1120/1400 | 4012TAG | 5374*1760*2462 | 10650
| 1200GF | 1200/1500 | 4012TAG1 | 5250*2220*2895 | 10650
一、售前服务
专业工程师为用户提供售前的技术咨询和规划配套指导，如机组选型、配套、机房设计等，解答用户在使用过程中遇到的疑难问题和提供相关的技术指导；
二、售中服务
我公司在收到用户通知后立即派专业的技术人员到安装现场进行知道机组的安装和调试，并配合用户做好验收工作；
三、售后服务
1 、提供免费的机房设计、配电设计；
2 、免费指导安装、调试；
3 、免费为用户的操作及维护人员进行技术培训和咨询；
4 、指导保养、维护；
5 、对最终用户建立客户档案，跟踪服务，定期巡检，终身维修；
6 、公司常年提供纯正的备品备件，且维修工程师随时可为您提供技术援助。
柴油机 质保期
1 、保修期限：壹年或累计运行 1500 小时（两者以先到为准），如因厂方组装疏忽，或设计及原材料选用不当等原因而致的零部件损坏或机组其它故障，均可由供方负责保修；
2 、柴油发电机组易损件、日常使用配件，由于人为操作失误、疏忽保养等造成的损坏，均不在此保修范围内。保修期以外所有零部件均以成本价提供，提供服务人员到达客户现场或在厂方工厂对机组进行修复，至可正 常使用。
柴油机 质量保证
国际标准认证 ISO9001
行业标准 GB/T2820.1997
柴油机 付款方式及交货期
全款提货、支付宝、网银转帐、电汇、等付款方式， 5 天内发货。
柴油机 配送方式
上门自提、专车送货、汽车配载等。
上一个： 潍柴4缸消防泵用4100柴油机
下一个： 50KW康明斯船用发电机组/配海淡水转化泵
相关产品
100KW柴油机发电机组
30KW 柴油发电机组
200KW 柴油发电机组
360KW 移动拖车柴油
导航栏目
发电用发动机 +
工程机械用发动机 +
水泵机组 +
固定动力用发动机 +
船用发动机 +
柴油机发电机组 +
燃气发动机 +
燃气发电机组 +
其他产品 +
新闻中心
柴油发电机的日常维护保养都包括哪些方面？ 2025-03-31
您都知道的2023年潍坊柴油机发展规划的重点有哪些吗？ 2023-08-04
您知道柴油发电机组都可以用在哪些方面吗？ 2023-08-04
柴油发动机的故障原因可以归纳这样几种！ 2023-07-31
柴油发电机组常见问题及对应解决方案！ 2023-07-30
联系我们
CONTACT US
联系人：纪经理
手机：13326361708
电话：0536-7682488
邮箱：cscyj1999@163.com
地址： 山东省潍坊市寒亭区潍石路二十五公里处北侧
分享
手机
分类
顶部
CopyRight 2017 All Right Reserved 潍坊市长松柴油机有限责任公司 网站地图
地址：山东省潍坊市寒亭区潍石路二十五公里处北侧 电话：0536-7682488 传真：0536-7682488
关闭
客服纪经理
cscyj1999
cscyj1999@163.com
关闭
