URL: https://www.wfchenxingpower.com/index.php?ac=article&at=read&did=1757
Accessed: 2026-10-29

50KW发电机组-康明斯发电机组-潍坊晨兴动力设备有限公司-提供柴油、燃气发电机组的成套设备制造、销售、安装及相关配套工程服务的服务供应商
欢迎来到潍坊晨兴动力设备有限公司网站 ! 咨询服务电话：0536-6932111 13205368911
康明斯发电机组 | 潍柴动力发电机组 | 玉柴柴油发电机组
中文版
English
为您做更有品质的发电机组
品质先行 信誉至上 客户为本
综合首页
关于我们
产品展示
潍柴动力发电机组
康明斯发电机组
玉柴柴油发电机组
上柴发电机组
潍坊发电机组
燃气系列发电机组
静音箱、移动拖车发电机组
柴油水泵机组
进口型发电机组
柴油机及配件系列
发货现场
行业动态
技术中心
客户留言
联系我们
您现在的位置： 首页
» 产品展示
» 康明斯发电机组
产品分类
潍柴动力发电机组
康明斯发电机组
玉柴柴油发电机组
上柴发电机组
潍坊发电机组
燃气系列发电机组
静音箱、移动拖车发电机组
静音箱发电机组
移动拖车发电机组
柴油水泵机组
进口型发电机组
奔驰MTU发电机组
斗山大宇发电机组
珀金斯发电机组
沃尔沃发电机组
柴油机及配件系列
船用型柴油机
发电型柴油机
工程机械型柴油机
固定动力型柴油机
潍柴发动机
潍柴配件
潍坊柴油机配件
联系我们 contact us
潍坊晨兴动力设备有限公司
地址： 山东潍坊经济开发区月河路3177号
联系人：付经理
手机：13205368911
电话：0536-6932111
康明斯发电机组
50KW发电机组
产品分类：康明斯发电机组
浏览：
返回
产品描述
| 发电机组参数 | 柴油机参数 | 发电机参数
| 机组型号 | 50GF | 型号 | 4BTA3.9-G2 | 型号 | 50GF
| 输出功率 | 50kw | 吸气方式 | 涡轮增压 | 额定功率 | 50kw
| 功率因数 | COS&Phi;=0.8（滞后） | 气缸数 | 4/L | 输出因数（滞后） | COS&Phi;=0.8
| 输出电压 | 400V/230V | 缸径×行程 (mm) | 102/120 | 额定电压 | 400V/230V
| 输出电流 | 90A | 压缩比 | 16.5:1 | 输出电流 | 90A
| 额定频率 | 50Hz | 标定功率/转速kW/r/min | 50/1500 | 额定频率 | 50Hz
| 稳态电压调整率（%） | ≤±1 | 1小时功率/转速 kW/r/min | 54/1500 | 绝缘等级 | H级
| 电压波动率（%） | ≤±0.5 | 燃油消耗率 g/(kW·h) | ≤206 | 防护等级 | IP22
| 瞬态电压调整率（%） | ＋20～－15 | 润滑方式 | 压力、飞溅混合式 | 接线方式 | 三相四线、Y型接法
| 电压稳定时间（s） | ≤1 | 起动方式 | 电起动 | 调节方式 | AVR（自动电压调节器）
上一篇： 80KW发电机组
下一篇： 30KW发电机组
产品分类
潍柴动力发电机组
康明斯发电机组
玉柴柴油发电机组
上柴发电机组
潍坊发电机组
燃气系列发电机组
静音箱、移动拖车发电机组
柴油水泵机组
进口型发电机组
柴油机及配件系列
联系我们
地址： 山东潍坊经济开发区月河路3177号
联系人：付经理 13205368911
电话：0536-6932111
网址：www.wfchenxingpower.com
版权所有 2018-2020 潍坊晨兴动力设备有限公司 ALL RIGHTS RESERVE　　备案号： 鲁ICP备18029792号-1
鲁公网安备 37079202000119号
