URL: https://www.cypower.com.cn/displayproduct.html?id=6045980016153920
Accessed: 2026-10-29

开架型发电机组
中文
|
English
首页
关于我们
公司简介
核心价值观
荣誉资质
销售网络
产品中心
智能电源
船用动力
项目案例
智能电源成功案例
船用动力成功案例
工艺制造
服务支持
售后服务
零部件供应
下载中心
视频中心
公司动态
企业新闻
行业资讯
联系我们
改变自动切换
1
2
产品详情
首页 >
产品详情
菱重系列发电机组
收藏
商品详情
基本参数
1.机组功率500 kW到 2000 kW
2.频率50 Hz 1500 RPM
3.电压等级380V 到 13800V
使用环境：
1.海拔高度不超过1000m（高海拔地区请咨询厂家功率衰减）
2.环境温度-25~50℃
3.空气相对湿度不大于90%(平均最低温度为25℃)
————————————————————— ———————————————————————————————————————————————————————————
CY POWER菱重系列 柴油发电机组参数表
| | 菱重系列机组参数 | 发动机技术参数
| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)
| 1 | 500 | 400 | 1500 | 0.8 | 50 | 3650*1850*2200 | 5650 | S6R2-PTA-C | 6/170/220 | 29.96
| 2 | 600 | 400 | 1500 | 0.8 | 50 | 3800*1850*2200 | 6000 | S6R2-PTAA-C | 6/170/220 | 29.96
| 3 | 1000 | 400 | 1500 | 0.8 | 50 | 4500*2300*2700 | 10000 | S12R-PTA-C | 12/170/180 | 49.03
| 4 | 1100 | 400 | 1500 | 0.8 | 50 | 4800*2300*2700 | 11000 | S12R-PTA2-C | 12/170/180 | 49.03
| 5 | 1200 | 400 | 1500 | 0.8 | 50 | 5100*2300*2700 | 12000 | S12R-PTAA2-C | 12/170/180 | 49.03
| 6 | 1350 | 400 | 1500 | 0.8 | 50 | 5400*2450*3000 | 13500 | S16R-PTA-C | 16/170/180 | 65.37
| 7 | 1500 | 400 | 1500 | 0.8 | 50 | 5400*2450*3000 | 14500 | S16R-PTA2-C | 16/170/180 | 65.37
| 8 | 1600 | 400 | 1500 | 0.8 | 50 | 5600*2450*3000 | 15500 | S16R-PTAA2-C | 16/170/180 | 65.37
| 9 | 1800 | 400 | 1500 | 0.8 | 50 | 5800*2450*3000 | 16500 | S16R2-PTAW-C | 16/170/180 | 65.37
| 10 | 1800 | 400 | 1500 | 0.8 | 50 | 5800*2450*3000 | 16500 | S16R2-A2PTAW-C | 16/170/180 | 65.37
备注：
1. 本 数据 表为 创远 公司提供给客户作选型参考之用，最终修改权属于 创远 公司；
2. 本 数据 表所列为 创远 公司标准机组参数，如客户有定制化要求请联系公司技术服务人员；
上一页
下一页
创远动力二维码
联系电话：
0760-22109938
地址：中山市东升镇裕民大道2号
关于我们
公司简介
核心价值观
荣誉资质
销售网络
产品中心
智能电源
船用动力
项目案例
智能电源成功案例
船用动力成功案例
服务支持
售后服务
零部件供应
下载中心
视频中心
版权所有(C) 中山市创远动力设备有限公司 本站由今科云平台网站建设技术开发 粤ICP备05039290号- 1
