URL: https://www.cypower.com.cn/displayproduct.html?id=6045982162539840
Accessed: 2026-11-13

开架型发电机组
中文
|
English
首页
关于我们
公司简介
核心价值观
荣誉资质
销售网络
产品中心
智能电源
船用动力
项目案例
智能电源成功案例
船用动力成功案例
工艺制造
服务支持
售后服务
零部件供应
下载中心
视频中心
公司动态
企业新闻
行业资讯
联系我们
改变自动切换
1
2
产品详情
首页 >
产品详情
潍柴系列发电机组
收藏
商品详情
基本参数：
1.机组功率14 kW到 3000 kW
2.频率50 Hz 1500 RPM 或 60 Hz 1800 RPM
3.电压等级380V 到 13800V
使用环境：
1. 海拔高度不超过1000m（高海拔地区请咨询厂家功率衰减）
2.环境温度-25~50℃
3.空气相对湿度不大于90%(平均最低温度为25℃)
————————————————————— ——————————————————————————————————————————————————————————————————
CY POWER潍柴系列 柴油发电机组参数表
| | 潍柴国二系列机组参数 | 发动机技术参数
| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)
| 1 | 18 | 400 | 1500 | 0.8 | 50 | 1400*750*950 | 500 | WP2.3D25E200 | 4/89/92 | 2.3
| 2 | 26 | 400 | 1500 | 0.8 | 50 | 1600*750*950 | 530 | WP2.3D33E200 | 4/89/92 | 2.3
| 3 | 30 | 400 | 1500 | 0.8 | 50 | 1600*750*950 | 560 | WP2.3D40E200 | 4/89/92 | 2.3
| 4 | 36 | 400 | 1500 | 0.8 | 50 | 1650*750*950 | 590 | WP2.3D48E200 | 4/89/92 | 2.3
| 5 | 50 | 400 | 1500 | 0.8 | 50 | 1900*800*1100 | 850 | WP4.1D66E200 | 4/105/118 | 4.087
| 6 | 64 | 400 | 1500 | 0.8 | 50 | 2000*800*1100 | 950 | WP4.1D80E200 | 4/105/118 | 4.087
| 7 | 90 | 400 | 1500 | 0.8 | 50 | 2100*800*1100 | 1050 | WP4.1D113E200 | 4/105/118 | 4.087
| 8 | 100 | 400 | 1500 | 0.8 | 50 | 2600*1000*1400 | 1300 | WP6D132E200 | 6/105/130 | 6.75
| 9 | 120 | 400 | 1500 | 0.8 | 50 | 2600*1000*1400 | 1400 | WP6D152E200 | 6/105/130 | 6.75
| 10 | 160 | 400 | 1500 | 0.8 | 50 | 2700*1000*1400 | 1800 | WP10D200E200 | 6/126/130 | 9.726
| 11 | 185 | 400 | 1500 | 0.8 | 50 | 2800*1000*1400 | 1900 | WP10D238E200 | 6/126/130 | 9.73
| 12 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1250*1450 | 1950 | WP10D264E200 | 6/126/130 | 9.726
| 13 | 250 | 400 | 1500 | 0.8 | 50 | 3000*1250*1450 | 2300 | WP10D320E200 | 6/126/130 | 9.726
| 14 | 250 | 400 | 1500 | 0.8 | 50 | 3200*1400*1600 | 2450 | WP12D353E200 | 6/126/155 | 11.596
| 15 | 300 | 400 | 1500 | 0.8 | 50 | 3300*1400*1600 | 2800 | WP13D385E200 | 6/127/165 | 12.54
| 16 | 320 | 400 | 1500 | 0.8 | 50 | 3300*1400*1600 | 2800 | WP13D405E200 | 6/127/165 | 12.54
| 17 | 450 | 400 | 1500 | 0.8 | 50 | 3800*1600*2100 | 4600 | 6M33D572E200 | 6/150/185 | 19.6
| 18 | 520 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 4800 | 6M33D633E200 | 6/150/185 | 19.6
| 19 | 550 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 4950 | 6M33D670E200 | 6/150/185 | 19.6
| 20 | 640 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6200 | 8M33D800E200 | 8/150/185 | 26.14
| 21 | 720 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6600 | 8M33D890E200 | 8/150/185 | 26.14
| 22 | 650 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 6500 | 12M26D792E200 | 12/150/150 | 31.8
| 23 | 720 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 6700 | 12M26D902E200 | 12/150/150 | 31.8
| 24 | 800 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 7100 | 12M26D968E200 | 12/150/150 | 31.8
| 25 | 900 | 400 | 1500 | 0.8 | 50 | 4700*2200*2600 | 7600 | 12M33D1108E200 | 12/150/185 | 39.2
| 26 | 1000 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8300 | 12M33D1210E200 | 12/150/185 | 39.2
| 27 | 1100 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8800 | 12M33D1320E200 | 12/150/185 | 39.2
| | 潍柴国三系列机组参数 | 发动机技术参数表
| 序号 | 主用功率 (KW) | 额定电压 (V) | 额定转速 (RPM) | 额定功率因数 | 频率 (HZ) | 参考机组尺寸 （长*宽*高）mm | 参考重量 (KG) | 发动机型号 | 气缸数/缸径/行程 | 排量(L)
| 1 | 14 | 400 | 1500 | 0.8 | 50 | 1500*800*1000 | 600 | WP3.2D20E310 | 4/98/105 | 3.17
| 2 | 16 | 400 | 1500 | 0.8 | 50 | 1500*800*1000 | 650 | WP3.2D28E310 | 4/98/105 | 3.17
| 3 | 24 | 400 | 1500 | 0.8 | 50 | 1600*800*1000 | 680 | WP3.2D36E310 | 4/98/105 | 3.17
| 4 | 30 | 400 | 1500 | 0.8 | 50 | 1700*800*1000 | 720 | WP3.2D44E310 | 4/98/105 | 3.17
| 5 | 50 | 400 | 1500 | 0.8 | 50 | 2000*950*1200 | 900 | WP4.1D66E310 | 4/105/118 | 4.087
| 6 | 64 | 400 | 1500 | 0.8 | 50 | 2100*950*1200 | 950 | WP4.1D84E310 | 4/105/118 | 4.087
| 7 | 80 | 400 | 1500 | 0.8 | 50 | 2100*950*1200 | 1000 | WP4.1D105E310 | 4/105/118 | 4.087
| 8 | 90 | 400 | 1500 | 0.8 | 50 | 2100*950*1200 | 1050 | WP4.6ND120E310 | 4/108/125 | 4.58
| 9 | 100 | 400 | 1500 | 0.8 | 50 | 2200*950*1200 | 1100 | WP4.6ND138E310 | 4/108/125 | 4.58
| 10 | 120 | 400 | 1500 | 0.8 | 50 | 2200*950*1200 | 1250 | WP4.6ND148E310A | 4/108/125 | 4.58
| 11 | 150 | 400 | 1500 | 0.8 | 50 | 2600*1200*1400 | 1800 | WP7D185E310 | 6/108/136 | 7.47
| 12 | 180 | 400 | 1500 | 0.8 | 50 | 2700*1200*1400 | 1850 | WP7D240E310 | 6/108/136 | 7.47
| 13 | 200 | 400 | 1500 | 0.8 | 50 | 2700*1200*1400 | 1900 | WP7D264E310 | 6/108/136 | 7.47
| 14 | 200 | 400 | 1500 | 0.8 | 50 | 2900*1250*1450 | 1950 | WP10D264E350 | 6/126/130 | 9.726
| 15 | 250 | 400 | 1500 | 0.8 | 50 | 3000*1250*1450 | 2300 | WP10D320E350 | 6/126/130 | 9.726
| 16 | 300 | 400 | 1500 | 0.8 | 50 | 3300*1400*1600 | 2800 | WP13D385E310 | 6/127/165 | 12.54
| 17 | 520 | 400 | 1500 | 0.8 | 50 | 3900*1600*2100 | 4800 | 6M33D633E310 | 6/150/185 | 19.6
| 18 | 640 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6200 | 8M33D800E310 | 8/150/185 | 26.14
| 19 | 720 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 6600 | 8M33D895E310 | 8/150/185 | 26.14
| 20 | 800 | 400 | 1500 | 0.8 | 50 | 4200*1800*2300 | 7200 | 8M33D975E310^ | 8/150/185 | 26.14
| 21 | 800 | 400 | 1500 | 0.8 | 50 | 4600*2200*2600 | 7100 | 12M33D968E310 | 12/150/185 | 39.2
| 22 | 900 | 400 | 1500 | 0.8 | 50 | 4700*2200*2600 | 7600 | 12M33D1108E310 | 12/150/185 | 39.2
| 23 | 1000 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8300 | 12M33D1240E310 | 12/150/185 | 39.2
| 24 | 1100 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8500 | 12M33D1320E310 | 12/150/185 | 39.2
| 25 | 1200 | 400 | 1500 | 0.8 | 50 | 4800*2200*2600 | 8800 | 12M33D1500E310 | 12/150/185 | 39.2
| 26 | 1320 | 400 | 1500 | 0.8 | 50 | 5000*2100*2700 | 10000 | 16M33D1580E310 | 16/150/185 | 52.3
| 27 | 1400 | 400 | 1500 | 0.8 | 50 | 5200*2100*2700 | 10500 | 16M33D1680E310 | 16/150/185 | 52.3
| 28 | 1500 | 400 | 1500 | 0.8 | 50 | 5200*2100*2700 | 11000 | 16M33D1800E310 | 16/150/185 | 52.3
| 29 | 1600 | 400 | 1500 | 0.8 | 50 | 5200*2100*2700 | 11500 | 16M33D1980E310^ | 16/150/185 | 52.3
备注：
1. 本 数据 表为 创远 公司提供给客户作选型参考之用，最终修改权属于 创远 公司；
2. 本 数据 表所列为 创远 公司标准机组参数，如客户有定制化要求请联系公司技术服务人员；
上一页
下一页
创远动力二维码
联系电话：
0760-22109938
地址：中山市东升镇裕民大道2号
关于我们
公司简介
核心价值观
荣誉资质
销售网络
产品中心
智能电源
船用动力
项目案例
智能电源成功案例
船用动力成功案例
服务支持
售后服务
零部件供应
下载中心
视频中心
版权所有(C) 中山市创远动力设备有限公司 本站由今科云平台网站建设技术开发 粤ICP备05039290号- 1
