URL: https://coelmo.novacore.it/it/download/download-group-pdf?identifier=NjYxNzcyOTctOWExZS00NDU3LWEzNjAtMDAwYjk0NjM3ZGZk&ha=1
Accessed: 2026-11-13

GRUPPO ELETTROGENO

SDT972A12-25 - 250 kVA

Serie Stazionari - SCANIA

Caratteristiche Principali

Potenza PRP (kVA)        250                           Potenza PRP (kW)               200

Potenza ESP (kVA)        275                           Potenza ESP (kW)               220

Frequenza (Hz)           50                            Fase                           Trifase

Tensione                 400/230    V  +  N            Serbatoio Standard        (l)  240

Caratteristiche       Motore                                                                                                         Accessori

Emissioni                STAGE 0                           Potenza Lorda PRP (kWm)                                     248           ATS in carpenteria separata

Marca Motore             SCANIA                            Potenza Lorda ESP (kWm)                                     273           Kit preriscaldo motore

Modello Motore           DC09072A0212                      Aspirazione Turbo                                           TC            Kit travaso automatico gasolio

Raffreddamento           Acqua                             Portata Aria Ventilatore (m3/h)                             15912         Pompa manuale estrazione olio

Alimentazione            Diesel                            Portata Gas di Scarico (m3/h)                               1838          Protezione differenziale

Numero di cilindri       5                                 Temperatura max Gas di Scarico                 (C°)         427           Toolkit per manutenzione ordinaria

Cilindrata (cc)          9300                              Capacità Coppa Olio (l)                                     36            Kit prese

Alesaggio (mm)           130                               Consumo a 2/4 del Carico (l/h)                              23.3          Serbatoio maggiorato

Corsa (mm)               140                               Consumo a 3/4 del Carico (l/h)                              33            Vasca raccolta perdite

Giri al Minuto           1500                              Consumo a 4/4 del Carico (l/h)                              46            Marmitta catalitica

Regolatore di Giri       Elettronico                       SAE                                                         1-14''        Kit travaso automatico olio

                                                                                                                                     Antivibranti antisismici

Caratteristiche       Alternatore                                                                                                    Carrello traino lento

Potenza (kVA)         300                                        Tensione                                       400/230    V   +  N  Carrello omologabile su strada

Numero di Poli        4                                          Classe di       Isolamento                     H                    Telegestione con Web Supervisor

Eccitazione           Brushless     con   reg.       ele.        Classe di       Sovratemperatura               H                    PRIME RATING (PRP) Applicabile per l’alimentazione

IP                    23                                         Fase                                           Trifase              di un carico elettrico variabile per un numero illimitato

                                                                                                                                     di ore. Il PRP è conforme alla norma ISO 8528-1. La

Cos Phi               0.8                                                                                                            capacità di sovraccarico del 10% è disponibile per un

                                                                                                                                     periodo di 1 ora nell’arco di 12 ore di funzionamento.

                                                                                                                                     STANDBY RATING (ESP) Applicabile per

                                                                                                                                     l’alimentazione di carichi elettrici variabili per la durata

                                                                                                                                     dell’interruzione dell’alimentazione di una fonte di

                                                                                                                                     utilità affidabile. L’ESP è conforme alla norma ISO

                                                                                                                                     8528-1. Non è consentito il sovraccarico.

I Gruppi Elettrogeni Coelmo sono marcati CE e rispettano le normative:                                                                                                          COELMO spa

(Condizioni ambientali di riferimento 1.000mbar, 25C°, 30% di umidità relativa.  Potenza  riferita  alla  ISO   3046)                Via delle Industrie, 278 Agglomerato Industriale ASI

- Potenza : ISO 8528                                                                                                                            80011 Acerra (NA) - Italia +39 081 8039731

- Direttive Macchine : 2006/42/CE - 89/392CEE - 98/37/CE                                                                                                    www.coelmo.it | info@coelmo.it

- Bassa Tensione : 2006/95/CE - 73/23/CEE - 93/68/CEE                                                                                                                                               ---

- Compatibilità Elettromagnetica : 2004/108/CE - 89/336/CEE - 93/68/CEE                                                                         Questo documento non è contrattuale.

- Emissioni per motori non stradali : 2002/88/CE - 97/68/CE (*)                                                                      In linea con la nostra politica di continuo miglioramento, le

- Emissioni Acustica : 2005/88/CE - 2000/14/CE (**)                                                                                  caratteristiche possono essere modificate senza preavviso.

* Solo per impiego non stazionario

** Solo per versione insonorizzata

                                                                                                                                     Copyright COELMO 2026 - Tutti i diritti riservati | pag. 1
Versione Aperta

SDT972A12-25                          - 250             kVA

Dimensioni e    peso

Lunghezza (mm)                        3400

Larghezza (mm)                        1300

Altezza (mm)                          -

Peso (kg)                             1901

Caratteristiche Generali

Motore montato su base                                            Olio e refrigerante primo riempimento

Quadro di controllo montato su base                               Antivibranti

Batterie di avviamento al piombo con  carica  batterie  dedicato  Protezione ventola e parti in movimento

Termostato alta temperatura motore                                Marmitta silenziatrice sciolta

Pressostato bassa pressione olio

Disegno Tecnico

                                                                                Copyright COELMO           2026  -  Tutti  i  diritti  riservati  |  pag.  2
Versione Insonorizzata

SDT972A12-25                           - 250             kVA

Dimensioni e    peso

Lunghezza (mm)                         3500

Larghezza (mm)                         1300

Altezza (mm)                           2078

Peso (kg)                              2327

Caratteristiche Generali

Olio e refrigerante primo riempimento                                    Materiale fonoassorbente in classe 1

Fori per fissaggio al suolo                                              Marmitta residenziale

Cabina insonorizzata con telaio autoportante in acciaio zincato          Tubo di scarico con compensatori di dilatazione

Ganci di sollevamento smontabili                                         Uscita gas di scarico dall’alto con parapioggia

Quadro elettrico con oblò e porta con chiusura a chiave                  Porte con chiusura a chiave

Predisposizione passaggio cavi                                           Griglia antipioggia aspirazione aria

Verniciatura in polvere di poliestere RAL9035, spessore 80-120   micron  Griglia espulsione aria dall’alto

Batterie di avviamento al piombo con carica batterie dedicato            Termostato alta temperatura motore

Pressostato bassa pressione olio

Disegno Tecnico

                                                                                                      Copyright COELMO 2026  -  Tutti  i  diritti  riservati  |  pag.  3
Scheda Automatica

LEXYS AMF 4.1

Caratteristiche Principali

8 uscite digitali, 8 + 1 ingressi digitali, 4 ingressi analogici  (U/I/R)               Storico dettagliato con capienza fino a 350 eventi

Uscita +5V per sensori analogici                                                        5 lingue a bordo, con dizionari personalizzabili

RTC con batterie di back-up (calendario completo)                                       Gestione accesso utenti

Personalizzazione mappa Modbus                                                          Livelli avanzati di cyber security

Autoalimentazione da USB per programmazione                                             Timer multifunzione

RS485 integrata

Allarmi Standard                                   Moduli CAN Disponibili                                             Moduli Plug-in Disponibili

Mancato avviamento                                                Annunciatore remoto a 15 LED                        Interfaccia RS232 e RS485, Modbus

Arresto di emergenza                                              8 ingressi analogici                                Connettività 4G, SMS, Email e GPS

Bassa pressione dell'olio                                         8 ingressi digitali, 8 uscite digitali, 2 uscite    Interfaccia Ethernet, Email, Modbus e GPS

Alta temperatura del motore                                       analogiche                                          Modulo di espansione 8 ingressi/uscite digitali

Bassi giri                                                        8 ingressi digitali, 8 uscite digitali, 4 ingressi

                                                                  analogici, 1 uscita analogica

Sovravelocità                                                     8 ingressi analogici riservati per termocoppie

Alta/bassa tensione                                                                                                   Display

                                                                  Ingressi analogici, progettato per misure DC

Rotazione di fase                                                                                                     Monocromatico integrato da 3,2 pollici

Basso livello carburante                                                                                              Risoluzione 132 x 64 px

Alta/bassa tensione batteria

Sovraccarico

                                                                                                                      Copyright COELMO 2026 - Tutti i diritti riservati | pag.  4

