URL: https://www.comap-control.com/productfile/3e5298a4-296f-4e9b-9937-1d7138af22ba
Accessed: 2026-11-02

InteliLite 4
AMF 20
Order code: IL4AMF20BAA
| Controller | for single gen-set applications
Datasheet
Product description
| Advanced single Gen-set controller for stand-by and prime-power | Detailed history log with up to 150 records, including user logins and configuration
| applications | changes
Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)
| Key benefits | Up to 5 languages in one configuration, over 20 default languages available
| Great flexibility and wide range of application support | Load shedding and dummy load management
| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency
| Full control with fast and reliable remote communication support | Tool for quick and organized configuration cloning in large production facilities
| Built-in USB host/device, CAN interfaces | Application overview
Extendable options including 4G/GPS, Ethernet and RS485/RS232
| Support of Modbus RTU/TCP, SNMP v1/v2c/v3 (SNMPv3 traps not | supported),
and
J1939 protocols.
Cyber security by design to safeguard your business
Designed in relevant requirements according to ISA 62443 level 2-3
Enhanced ECU support
StageV and Tier4Final ready by default with additional customisation
MultiECU support for enabling communication with more J1939 devices such as
engine ECUs, battery chargers, AVRs etc.
Key features
2 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power)
| Monitoring via WebSupervisor, InteliSCADA, InteliConfig, | active
| SMS | and
e-mails
or external SCADA system
Improved HW platform
Switchable analogue inputs (R/U/I)
5 V reference output for analogue CU AIN Calibration
2 high-current E-Stop binary outputs
2 slots for extension plug-in modules (more binary I/Os, 4G & GPS, Ethernet, RS232
& RS485)
Geo-fencing based on GPS
Support of up to 5 extension CAN modules
Power over USB for configuration without standard power supply
RTC with battery back-up, full calendar and enhanced scheduler
| | InteliLite 4 AMF 20 Datasheet | | Related HW ver: 1.3.0 | | Related SW ver: 1.9.0 | | Date of issue: 8/6/2026
Dimensions, terminals and mounting
Note: The final depth of the controller depends on the selected plug-in module – it can vary between 41 mm
and 56 mm. Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm
more for standard RS232 connector and cable).
Note: The controller is to be mounted into panel doors as a standalone unit using provided holders. The
requested cutout size is 187 × 132 mm. Use the screw holders delivered with the controller to fix the controller
into the door.
| InteliLite 4 AMF 20 Datasheet | 2
Technical data
| Power supply | Current measurement
| Power supply range | 8-36 V DC
| Measurement inputs | 3ph Gen current
| Power consumption | Measurement range | 5A
3.5 W
| (without modules) | Max. allowed current | 10 A
| RTC battery | Replaceable (3 V)
| Accuracy | ±20
| mA | for | 0-2
| A; | 1
| % | of value for 2-5 A
| Fusing power | 4
| A | w/o
| BOUT consumption | Input impedance | <0.1 Ω
| E-Stop fusing | 10 A
E-Stop
| Max. power dissipation | 9W
Dedicated terminal for safe E-Stop input.
| Operating conditions | Physical supply for binary outputs 1 & 2.
| Protection degree (front | IP 65
Binary inputs
panel)
| Number | 6
| Operating temperature | -20˚C to +70˚C
| Close/Open indication | 0-2 V DC close contact
| Storage temperature | -30˚C to +80˚C | 6-36 V DC open contact
| Operating humidity | 95 % non-condensing
| (EN 60068-2-30) | Binary outputs
| 5-25 Hz, ± 1.6 mm | Number | 6
| Vibration | 25-100 Hz, a = 400 m/s2
| Max. current | BO1,2=5 A (60°C); BO1,2=4 A (70°C),
| Shocks | a = 500 m/s2 | BO3-6=0.5 A
| Surrounding air temperature rating | 70°C
| Switching to | positive supply terminal
| Suitable for pollution degree 2 | Analog inputs
| D+ | Number | 3, switchable (R/U/I)
| Max. output current | 250 mA
| Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA
| Charging fail threshold | Adjustable | R: ±2 % from value ±5 Ω in range 0-250 Ω
| Voltage measurement | Accuracy | R: ±4 % from value in range 250 Ω-2500 Ω
U: 1 % from value ±100 mV
| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains | I: 1 % from value ±0.2 mA
10-277 V AC / 10-480 V AC (EU)
| Measurement range | 10-346 V AC / 10-600 V AC | +5 V Power supply output
| (US/Canada) | Max. current | 45 mA
| Linear measurement | 350 V AC Ph-N
Magnetic pickup
| and protection range | 660 V AC Ph-Ph
| Accuracy | 1% | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz
| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz
| 30-70 Hz | range
| Frequency range | accuracy 0.1 Hz | 10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz
| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n
| Frequency input | 4 Hz to 10 kHz
range
| Display | Frequency
| Type | Build-in monochromatic 3.2"
| measurement | 0.2 % from measured value
| Resolution | 132 × 64 px
tolerance
Communications
| USB Device | Non-isolated type B connector
| USB Host | Non-isolated type A connector
Non-isolated, 250 / 50 kbps,
| CAN | Terminator impedance 120 Ω
Modbus RTU/TCP
| Protocols | SNMP v1/v2c/v3
J1939
| InteliLite 4 AMF 20 Datasheet | 3
| Available plug-in | modules
| Product | Description
Order code
| CM-RS232-485 | Dual port (RS232 & RS485) plug-in communication
| module | CM223248XBX
| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX
| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX
| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX
Note: Controller has 2 slots for plug-in modules.
| Available CAN | modules
| Product | Description
Order code
| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA
| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8
| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8
| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog
| output | IGS-PTM
| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC
| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1
Functions and protections
Support of functions and protections as defined by ANSI (American National Standards Institute):
| Description | ANSI
| code | Description
ANSI code
| Master unit | 1
| Incomplete sequence relay | 48
| Stopping device | 5
| Overcurrent | 50/50TD
| Multi-function device | 11
| Breaker failure | 50BF
| Overspeed | 12
| Overcurrent IDMT | 51
| Underspeed | 14
| Overvoltage | 59
| Starting-to-running transition | contactor | 19
| Aux Over Voltage | 59X
| Thermal relay | 26
| Pressure switch | 63
| Undervoltage | 27
| Liquid level switch | 71
| Aux Battery Under Voltage | 27X
| Alarm relay*** | 74
| Annunciator | 30
| Reclosing relay | 79
| Overload (real power) | 32P
| Overfrequency | 81O
| Master sequence device | 34
| Underfrequency | 81U
| Current unbalance | 46
| Auto selective control/transfer | 83
| Voltage unbalance / Negative | sequence
| voltage | 47
*** extension module IGL-RA15 required
Certifications and standards
| EN | 61000-6-2 | EN 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100 Hz
| / | 4.0
g)
2
| EN | 61000-6-4 | EN 60068-2-27 (a=500 m/s ; T=6 ms)
| EN | 61010-1 | EN 60068-2-30 25/55°C, RH 95%, 48hours
| EN | 61326-1 | EN 60529 (front panel IP65, back side IP20)
| EN | 60068-2-1 | (-20°C/16 h) | ULC 6200:2019 (R2025)
| EN | 60068-2-2 | (70°C/16 h)
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
