URL: https://www.comap-control.com/productfile/9c552988-73f9-4773-b149-e72013dafde2
Accessed: 2026-11-03

InteliGen NT
Order code: IG-NT GC
Gen-set controller
Datasheet
Product description
| Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
| Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
| High level control for complex systems | and Power measurement
| Key features | Application overview
Load sharing and VAr sharing via CAN
Virtual shared inputs and outputs via CAN
Support of wide range of applications
Single or multiple gen-sets in parallel to mains
operation with automatic back up function, multiple
island operation
Advanced power management function
Customizable load control in parallel to mains
Wide range of ECU support
Highly configurable
Timers,Internal PLC , Force values and more
Compatible with ComAp's InteliVision displays
Active e-mail messaging and SMS with optional
communication module
Extensive built-in protection functions
Standard protections
User configurable protection
| | InteliGen NT Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 6/13/2023
Technical data
| Power supply | Binary outputs
| Power supply | 8-36 V DC
| Number | 16, non-isolated
| range | 0.5 A (2 A per group)
| 0.4 A / 8 V DC | Max current | group1: BO1-6; group2: BO7-
| Power | 0.15 A / 24 V DC | 12
| consumption | 0.1 A / 36 V DC
| Switching to | Positive supply terminal
| RTC battery | 10 years (replaceable by official
| service) | Analog inputs
| Fusing | 2 A (without BOUT consumption)
| Number | 3 non-isolated
| Operating conditions | Type
Switchable (Voltage, Resistance,
Current)
| Operating | -20 ˚C to +70 ˚C
| Resolution | 10 bits, max 4 decimals
| temperature | Range | 0-5 V DC / 0-2500 Ω / 0-20 mA
| Storage temperature | -30 ˚C to +80 ˚C
| Input impedance | >100 kΩ / >100 kΩ / 180 Ω
| 2000 m above sea level for | ±1 % of meas. value ±1 mV
| Max. operating | max 480 V
| Accuracy | ±2 % of meas value ±2 Ω
| altitude | 4000 m above sea level for | ±1 % of meas value ±0.5 mA
max 400 V
| Operating | humidity | 95 % non-condensing (EN
Magnetic pick-up
60068-2-30)
| 5-25 Hz, ± 1.6 mm | Voltage input range | 2 | Vpk-pk to 50 Veff
| Vibration | 25-100 Hz, a = 4 g
Frequency input
| range | 4 Hz to 4kHz
| Shocks | a = 200 m/s2
Frequency
| Voltage measurement | measurement | 0.2 %
tolerance
| Measurement | 3 ph-n Gen voltage
| inputs | 3 ph-n Mains/Bus voltage
| Voltage | regulator
output
| Measurement range | 277 V | 5 V TTL PWM / ± 10 V DC
| Max allowed | Type
with IG-AVRi interface
| voltage | 125 % ph-n
| Accuracy | 1 % of 277 V
| Speed governor | output
| Frequency range | 40-70 Hz (at accy 0.1 Hz)
| Voltage | output | ± 10 V DC / max. 15 mA
| Input impedance | 0.6 MΩ ph-ph
| Voltage | output
| via | ± 10 V DC via 10 kΩ resistor /
| 0.3 MΩ ph-n | resistor | max . 1 mA
| Current measurement | PWM | 500÷3000 Hz / 5 V / max. 10 mA
| 3 ph Gen current | Communications
| Measurement | 1
| ph | Neutral/Mains current
| inputs | RS232 | (1)
Direct / Modem / Modbus / ECU non-
| galvanically isolated | isolated
| Measurement | 5A | External modules 250 kbps,
| range | CAN1 | max 200 m, Isolated
| Max allowed | 200%
Intercontroller and comm extensions
| continuous current | CAN2 | 250 / 50 kbps, max 200 / 1000 m,
| Accuracy | 2 % of 5 A
Isolated
| Input impedance | <0.1 Ω
Binary inputs
| Number | 16, non-isolated
| Input resistance | 4.7 kΩ
| Close/Open | 0-2 V DC close contact
| indication | >4 V DC open contact
| InteliGen NT Datasheet | 2
Dimensions and terminals
Controller panel door mounting
Note: InteliGen NT can be mounted into panel doors as a standalone unit using provided metal holders. The
cut-out for the unit should be 1 mm wider then the unit on each side (i.e. cut-out dimensions 172 × 112 mm).
| InteliGen NT Datasheet | 3
| Available | extension modules
| Product | Description
| Order | code
| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs packed in a small unit (HW | I-IO8/8
switchable to IO16/0)
| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8
| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC
| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1
| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8
| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit
IGS-PTM
| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15
| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8
| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485
IB-NT
| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485
I-LB+
Related products
| Product | Description
Order code
| InteliVision 5 | Color 5.6" display for monitoring and control | INTELIVISION 5
| InteliVision 8 | Color 8" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8
| InteliVision 12Touch | Color 12" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH
Functions and protections
| The described product fully supports the following functions and protections as defined by ANSI | (American
National Standards Institute):
| Description | ANSI
| Description | ANSI
| Description | ANSI
| Description | ANSI
| code | code
| code | code
| Synchronism | 25
| Excitation loss | 40
| Earth fault current | 51N+64
| Overfrequency | 81H
| check | IDMT
| Undervoltage | 27
| Current unbalance | 46
| Power factor | 55
| Underfrequency | 81L
| Overload | 32
| Temperature | 49T
| Overvoltage | 59
| ROCOF | 81R
monitoring
| Load shedding | 32P
| Generator | 50
| Gas (fuel) level | 71
overcurrent
| Reverse power | 32R
| Earth fault current | 50N+64
| Vector shift | 78
| Undercurrent | 37
| Overcurrent (IDMT) | 51
| AC reclosing | 79
Certificates and standards
| EN 60068-2-6 ed.2:2008 | EN 60068-2-64
| EN 60068-2-27 ed.2:2010 | EN 61010-1:2003
EN 60068-2-30:2005
25/55°C, RH 95%, 48hours
| All | certificates and standards are available
| on: | https://webstore.iec.ch/
Manufacturer:
ComAp a.s.
| Czech Republic | E-mail: info@comap-control.com
| Phone: +420 246 | 012 | 111
Web: www.comap-control.com
| © | ComAp.
| Features | and
| specification | are
| subject | to
| change | without prior notice.
