URL: https://www.comap-control.com/productfile/71c1dd91-82bf-49b5-9356-33f806f656a2
Accessed: 2026-11-03

InteliGenNTC
Order code: IG-NTC GC
Gen-set controller
Datasheet
Product description
| Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
| Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
| High level control for complex systems | and Power measurement
| Key features | Application overview
Load sharing and VAr sharing via CAN
Virtual shared inputs and outputs via CAN
Support of wide range of applications
Single or multiple gen-sets in parallel to mains
operation with automatic back up function, multiple
island operation
Advanced power management function
Customizable load control in parallel to mains
Wide range of ECU support
Highly configurable
Timers,Internal PLC , Force values and more
Compatible with ComAp's InteliVision displays
Active e-mail messaging and SMS with optional
communication module
Extensive built-in protection functions
Standard protections
User configurable protection
| | InteliGen NTC Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 6/13/2023
Dimensions and terminals
Controller panel door mounting
| Note: InteliGen NTC can be mounted into panel doors as a standalone unit using provided metal | holders.
The cut-out for the unit should be 1 mm wider then the unit on each side (i.e. cut-out dimensions
172 × 112 mm).
| InteliGen NTC Datasheet | 2
Technical data
| Power supply | Binary outputs
| Power supply | 8-36 V DC
| Number | 12, non-isolated
| range | 0.5 A (2 A per group)
| 0.4 A / 8 V DC | Max current | group1: BO1-6; group2: BO7-
| Power | 0.15 A / 24 V DC | 12
| consumption | 0.1 A / 36 V DC
| Switching to | Negative supply terminal
| RTC battery | 10 years (replaceable by official
| service) | Analog inputs
| Fusing | 2 A (without BOUT consumption)
| Number | 3 non-isolated
| Operating conditions | Type
Switchable (Voltage, Resistance,
Current)
| Operating temperature | -20 ˚C to +70 ˚C
| Resolution | 10 bits, max 4 decimals
| Storage temperature | -30 ˚C to +80 ˚C
| Range | 0-5 V DC / 0-2500 Ω / 0-20 mA
| 2000 m above sea level for | Input impedance | >100 kΩ / >100 kΩ / 180 Ω
| Max. operating | max 480 V | ±1 % of meas. value ±1 mV
| alltitude | 4000 m above sea level for
| Accuracy | ±2 % of meas value ±2 Ω
| max 400 V | ±1 % of meas value ±0.5 mA
| Operating | humidity | 95 % non-condensing (EN
| 60068-2-30) | Magnetic pick-up
| Vibration | 5-25 Hz, ± 1.6 mm
| Voltage input range | 2 | Vpk-pk to 50 Veff
25-100 Hz, a = 4 g
| Shocks | a = 200 m/s2
| Frequency input | 4 Hz to 4kHz
range
| Voltage measurement | Frequency
| measurement | 0.2 %
| 3 ph-n Gen voltage | tolerance
| Measurement inputs | 3 ph-n Mains voltage/Bus
| voltage | Voltage
| regulator | output
| Measurement range | 277 V | 5 V TTL PWM / ± 10 V DC
| Max allowed voltage | 125 % ph-n
| Type | with IG-AVRi interface
| Accuracy | 1 % of 277 V
| 40-70 Hz (accuracy 0.1 Hz) | Speed governor
output
| Frequency range | 45-55 Hz (accuracy <0.01 Hz)
| Voltage | output | ±10 V DC / max.15 mA
| Input impedance | 0.6 MΩ ph-ph
| Voltage | output
| via | ±10 V DC via 10 kΩ resistor /
| 0.3 MΩ ph-n | resistor | max . 1 mA
| Current measurement | PWM | 500÷3000 Hz / 5V / max. 10 mA
| 3 ph Gen current | Communications
| Measurement | 1
| ph | Neutral/Mains current
| inputs | RS232 (1)
Direct / Modem / Modbus / ECU
| galvanically isolated | non-isolated
| Measurement | 1A/5A
Direct / Modem / Modbus / ECU
| range | RS232 (2)
non-isolated
| Max allowed | 200 % / 200%
Direct / Modbus / IG-Display /
| continuous current | RS485 (1) | InteliVision 5 /
| Accuracy | 2 % of 1 A / 5 A | InteliVision 8, non-isolated
| Input impedance | <0.1 Ω | RS485 (2)
Direct / Modbus, isolated
| Binary inputs | USB port
Direct, slave, non- isolated
| CAN1 | External modules
| Number | 12, non-isolated | 250 kbps, max 200 m, Isolated
| Input resistance | 4.7 kΩ
Intercontroller and comm extensions
| Close/Open | 0-2 V DC close contact | CAN2 | 250 / 50 kbps, max 200 / 1000 m,
| indication | >4 V DC open contact
Isolated
| InteliGen NTC Datasheet | 3
| Available | extension modules
| Product | Description
| Order | code
| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs packed in a small unit (HW | I-IO8/8
switchable to IO16/0)
| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8
| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC
| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1
| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8
| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit
IGS-PTM
| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15
| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8
| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485
IB-NT
| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485
I-LB+
Related products
| Product | Description
Order code
| InteliVision 5 | Color 5.6" display for monitoring and control | INTELIVISION 5
| InteliVision 8 | Color 8" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8
| InteliVision 12Touch | Color 12" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH
Functions and protections
| The described product fully supports the following functions and protections as defined by ANSI | (American
National Standards Institute):
| Description | ANSI
| Description | ANSI
| Description | ANSI
| Description | ANSI
| code | code
| code | code
| Synchronism | 25
| Excitation loss | 40
| Earth fault current | 51N+64
| Overfrequency | 81H
| check | IDMT
| Undervoltage | 27
| Current unbalance | 46
| Power factor | 55
| Underfrequency | 81L
| Overload | 32
| Temperature | 49T
| Overvoltage | 59
| ROCOF | 81R
monitoring
| Load shedding | 32P
| Generator | 50
| Gas (fuel) level | 71
overcurrent
| Reverse power | 32R
| Earth fault current | 50N+64
| Vector shift | 78
| Undercurrent | 37
| Overcurrent (IDMT) | 51
| AC reclosing | 79
Certificates and standards
| EN 60068-2-6 ed.2:2008 | EN 60068-2-64
| EN 60068-2-27 ed.2:2010 | EN 61010-1:2003
EN 60068-2-30:2005
25/55°C, RH 95%, 48hours
| All | certificates and standards are available
| on: | https://webstore.iec.ch/
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
