URL: https://www.comap-control.com/productfile/f0f157d3-c0e0-4671-bf72-9fd52801a006
Accessed: 2026-11-03

InteliGen NT
BaseBox
Order code: IG-NT-BB
Gen-set Controller
Datasheet
Product description
| Comprehensivegen-set controllerforbothsingle | CompatiblewithComAp's InteliVisiondisplays
| andmultiplegensets operatinginstandby or | Activee-mail messagingandSMS
| paralleling modes | Extensive built-in protection functions
| To be used in conjunction with detachable colour | Standard protections
displays InteliVision5orInteliVision8
| Support of engines withECU (Electronic Control | User configurable protection
| Unit) | ExtendablewithComAp's extensionmodules
| Completeintegratedgen-set solutionandsignal | Application overview
sharingviaCAN bus –minimum external
components needed
Many communicationoptions –easy remote
supervising and servicing
Load sharing and VAr sharing via CAN
Virtual sharedinputs andoutputs viaCAN
Support of widerangeof applications
Singleormultiplegen-sets inparallel tomains
operationwithautomatic back upfunction,
multiple island operation
Advancedpowermanagement function
Customizableloadcontrol inparallel tomains
Widerangeof ECU support
Highly configurable
Timers, Internal PLC, Forcevalues andmore
| |InteliGenNT BaseBoxDatasheet | | Related HW ver: 2.0 | | Related SW ver: 3.1.0 | | Date of issue: 6/24/2020
Technical data
| Power supply | Binary inputs
| Power supply | 8-36 V DC
| Number | 12, non-iso
lated
| range | Input resistance | 4 | .7 kΩ
| Power supply | drop- | 20 ms(from8 V)
| Close/Open | 0-2
| V | DCclose co
ntact
| out immunity | indication | >4
| V | DCopen co
ntact
0.4 A / 8 VDC
| Power consumption | 0.15 A / 24 VDC
Binary outputs
| 0.1 A / 36 VDC | Number | 12, non-isolated
| RTC battery | 10 years | 0.5 A (2 A pergroup)
| (replaceable byofficialservice) | Max current | group1: BO1-8; group2: BO9-
| Fusing | 2
| A (without BOUTconsumption) | 12
| Max. Power | Switching to
Negative/positive supplyterminal
| Dissipation | 16 W
Analog inputs
| Operating conditions | Number | 3, non-isolated
| Operating | -40 ˚Cto +70 ˚C
Switchable (Voltage, Resistance,
| temperature | Type
Current)
| Storage temperature | -40 ˚Cto +80 ˚C
| Resolution | 10 bits, max4 decimals
| 2000 mabove sea levelfor | Range | 0-5 V DC/ 0-2500 Ω/ 0-20 mA
| Max. operating | max 480 V
| Input impedance | >100 kΩ/ >100 kΩ/ 180 Ω
| altitude | 4000 mabove sea levelfor | ±1 % of meas. value ±5 mV
| max400 V | Accuracy | ±2 % of measvalue ±2 Ω
| Operating humidity | 95 % w/o condensation | ±1 % of measvalue ±0.5 mA
| Vibration | 5-25 Hz, ±1.6 mm
| 25-100 Hz, a = 4 g | Magnetic pick-up
| Shocks | a=200 m/s2
| Voltage input range | 2
| Vp | k-pk to | 50 Veff
| Heat radiation | 16 W
| Frequency input | 4 Hzto | 15 kHz
| Voltage measurement | range
Frequency
| Measurement | 3 ph-n Gen voltage
| measurement | 0.2 %
| inputs | 3
| p | h-n
| Mains voltage/Bus voltage | tolerance
| Measurement | range | 277V
| Voltage | regulator
output
| Max allowed | 125 % ph-n
| voltage | Type | 5 V TTL
| PWM | / | ±10 V DCwith IG-
| Accuracy | 1 %of277V
AVRi interface
| Frequency range | 40-70 Hz(accuracy0.1 Hz)
| Speed governor | output
| 45 | -55 Hz(accuracy<0.01 Hz)
| Voltage | output | ±10 V DC/ max. 10 mA
| Input impedance | 0.6 MΩph-ph, 0.3 MΩph-n
| Voltage | output
| via | ±10 V DCvia 10 kΩresistor/ max. 1
| Current measurement | resistor
mA
| 3 ph Gen current | PWM | 500÷3000 Hz/ 5 V / max. 10 mA
| Measurement | 1 ph Mainscurrent
| inputs | Communications
galvanically isolated
| Measurement range | 5A | RS232
Direct/Modbus, non-isolated
| Max allowed | Display
| port | non-isolated RS485, onlyterminal
| continuous current | 5A
connection
| Accuracy | 2 % of 5 A | CAN1
External modules
250kbps, max200m, Isolated
| Input impedance | <0.1 Ω
Intercontrollerand comm
| CAN2 | extensions
250/50kbps, max200/1000m,
Isolated
| InteliGenNT BaseBoxDatasheet | 2
Dimensions, terminals and mounting
| Panel door mounting | DIN-rail mounting
Panel door mounting
| with InteliVision 5 | with InteliVision 8
| ① | InteliVision5
| ② | InteliGen-NT-BaseBox
| ③ | DIN-rail
| ④ | InteliVision 8
Note: InteliGenNT BaseBox canbemountedonastandardDIN rail or, incombinationwithInteliVision5or
InteliVision8, it canbedoormounted. InteliVision5features mountingrail fordirect mounting. Mountingin
combinationwithInteliVision8uses fourscrews providedintheInteliGenNT BaseBox package.
| InteliGenNT BaseBoxDatasheet | 3
| Available | Extension modules
| Product | Description
Order code
| 8 Binaryinputs, 8 Binaryoutputsand 2 Analog outputsin a smallunit (HWswitchab | le
| to | IO1 | 6 | /0
| ) | I-IO8/8
Inteli IO8/8
| HWswitchableto IO16/0 -16 Binaryinputspacked in a smallunit | I-IO8/8
| Inteli AIN8 | 8 Analog inputs(R, I, V)and 1 pulse/frequencyinput in a smallunit | I-AIN8
| Inteli AIN8TC | 8 Thermocouple Analog inputsin a smallunit | I-AIN8TC
| Inteli AIO9/1 | 9 Analog inputs(4xDC, 4xthermocouples, 1xR)in a smallunit | I-AIO9/1
| IS-AIN8 | 8 Analog inputspacked in a rugged metalunit | IS-AIN8
| IGS-PTM | 8 Binaryinputs, 8 Binaryoutputs, 4 Analog inputsand 1 Analog output in a unit
IGS-PTM
| IGL-RA15 | 15 BinaryLEDoutput (3 colors)packed in a rugged metalunit | IGL-RA15
| I-AOUT8 | 8 Analog outputspacked in a rugged metalunit | I-AOUT8
| InteliBridge-NT | Multiple Internet connections(PCand Modbus)to allcontrollerson CAN2 orRS485
IB-NT
| I-LB+ | Direct connection (PC)to allcontrollers on CAN2 orRS485
I-LB+
| Related | products
| Product | Description
Order code
| InteliVision 5 | Color5.6" displayformonitoring and control | INTELIVISION 5
| InteliVision 8 | Color8" displayforadvanced monitoring, control& trend
| ing, | USB capable | INTELIVISION 8
| InteliVision 12To | uch | 12,1" ColourDisplayUnit | RD1IV12TBZH
| InteliVision 18To | uch | Color18“touchscreen displaydesigned forcomplete mo
| nito | ring and control
| o | f
| mu | lt
| ip | le | RD31840PBIE
controllersorcogeneration installation.
| ECON-4 | Digitalspeed governordedicated forspeed controlof ga
| s or | diesel engines. | ECON-4
| I-Step | Stepper motordriver module
I-Step
Functions and protections
| Support of functions and protections as defined by ANSI (America | n
| N | a
| tio | nal Standards Institute)
:
| Description | ANSI
| code | Description
ANSI code
| Master unit | 1
| Voltage unbalance | 47
| Stopping device | 5
| Incomplete sequence r | elay | 48
| Multi-function device | 11
| Overcurrent | 50/50TD
| Overspeed | 12
| Earth fault | 50G
| Underspeed | 14
| Overcurrent IDMT | 51
| Starting-to-running transition | contractor | 19
| AC circuit breaker | 52
| Synchronizing-check | 25
| Overvoltage | 59
| Thermal relay | 26
| Pressure switch | 63
| Undervoltage | 27
| Liquid level switch | 71
| Annunciator | 30
| Alarm relay** | 74
| Overload(real power) | 32P
| Reclosing relay | 79
| Reverse power | 32R
| Overfrequaency | 81O
| Master sequence device | 34
| Underfrequency | 81U
| Excitation loss | 40
| ROCOF | 81R
| Unit sequence starting * | 44
| Auto selective control/ | transfer | 83
| Current unbalance | 46
| *MINT | **Extension module
| IGL- | R | A15 r
equired
| Certificates and | standards
Thisproduct isCE compliant.
| EN60068-2-6 ed.2:2008 | EN 60068-2-64
| EN60068-2-27 ed.2:2010 | EN 61010-1:2003
EN60068-2-30, May2000
Manufacturer:
ComAp a.s.
| Czech Republic | E-mail: info@comap-control.com
| Phone: +420 246 | 012 | 111
Web: www.comap-control.com
| © | Com
| Ap. | Featur
| es | and
| specification | ar
| e | subject
| to | change
without prior notice.
