URL: https://www.comap-control.com/productfile/f1f8bb19-4239-4a21-bb90-d05af5a95c4a
Accessed: 2026-11-03

InteliGen NTC
BaseBox
Order code: IG-NTC-BB
Gen-set Controller
Datasheet
| Product description | Extensive built-in protection functions
| Comprehensive paralleling gen-set controller | Standard protections
| Parallel operation up to 32 gen-sets | User configurable protection
| High level control for complex systems | Extendable with ComAp's extension modules
| CHP and gas engine controller | Application overview
Key features
Load sharing and VAr sharing via CAN
Virtual shared inputs and outputs via CAN
Support of wide range of applications
Single or multiple gen-sets in parallel to mains
operation with automatic back up function, multiple
island operation
Advanced power management function
Customizable load control in parallel to mains
Wide range of ECU support
Extended communication capabilities
Full Modbus slave support
GPS and AirGate support and more
Highly configurable
Timers,Internal PLC , Force values and more
Compatible with ComAp's InteliVision displays
Active e-mail messaging and SMS
| | InteliGen NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022
Technical data
| Power supply | Binary outputs
| Power supply range | 8-36 V DC
| Number | 16, non-isolated
| Power supply drop- | 20 ms (from 8 V)
| Max current | 0.5 A (2 A per group)
| out immunity | group1: BO1-8; group2: 9-12
| 0.4 A / 8 VDC | Switching to
Negative/positive supply terminal
| Power consumption | 0.15 A / 24 VDC
Analog inputs
0.1 A / 36 VDC
| 10 years | Number | 4, non-isolated
| RTC battery | (replaceable by official service)
Switchable (Voltage, Resistance,
| Type | Current)
| Fusing | 2
A (without BOUT consumption)
| Max. Power | Resolution | 10 bits, max 4 decimals
| Dissipation | 16 W
| Range | 0-5 V DC / 0-2500 Ω / 0-20 mA
| Operating conditions | Input impedance | >100 kΩ / >100 kΩ / 180 Ω
±1 % of meas. value ±5 mV
| Operating | -40 ˚C to +70 ˚C
| Accuracy | ±2 % of meas value ±2 Ω
| temperature | ±1 % of meas value ±0.5 mA
| Storage temperature | -40 ˚C to +80 ˚C
| 2000 m above sea level | Magnetic pick-up
| Max. operating | 4000 m above sea level for
| Voltage input range | 2
| Vpk-pk | to | 50 Veff
| altitude | max Ph-Ph voltage 400V AC
| Frequency input | 4 Hz
| to | 15 kHz
| Operating humidity | 95 % w/o condensation
range
| 5-25 Hz, ±1.6 mm | Frequency
| Vibration | 25-100 Hz, a = 4 g
| measurement | 0.2 %
| Shocks | a=200 m/s2
tolerance
| Heat radiation | 16 W
Voltage regulator output
| Voltage measurement | Type | 5 V TTL PWM / ±10 V DC with IG-
| 3 ph-n Gen voltage | AVRi interface
| Measurement inputs | 3
| ph-n Mains voltage/Bus voltage | Speed governor
output
| Measurement range | 110V / 277V
| Voltage | output | ±10 V DC / max. 10 mA
| Max allowed voltage | 125 % ph-n
| Voltage | output
| via | ±10 V DC via 10 kΩ resistor / max . 1
| Accuracy | 1 % of 110V / 277V
| resistor | mA
| 40-70 Hz (accuracy 0.1 Hz) | PWM | 500÷3000 Hz / 5 V / max. 10 mA
Frequency range
| 45-55 Hz (accuracy <0.01 Hz) | Communications
| Input impedance | 0.6 MΩ ph-ph, 0.3 MΩ ph-n
| RS232 | Direct / Modbus, non-isolated
| Current measurement | RS485
Direct / Modbus, isolated
| 3 ph Gen current | Non-isolated RS485, only terminal
| Measurement inputs | 1 ph Mains current
| Display port | connection
| galvanically isolated | USB port
Direct, Isolated
| Measurement range | 1A/5A
galvanically isolated
| Max allowed | 200 % / 200 %
| Ethernet port | LAN/Internet, Modbus TCP,
| continuous current | AirGate
| Accuracy | 2 % of 1 A / 5 A | External modules, 250 kbps, max
| Input impedance | < 0.1 Ω | CAN1 | 200 m, Isolated
| Binary inputs | Intercontroller and comm extensions,
| CAN2 | 250 / 50 kbps, max 200 / 1000 m,
| Number | 16, non-isolated
Isolated
| Input resistance | 4.7 kΩ
| Close/Open | 0-2 V DC close contact
| indication | >4 V DC open contact
| InteliGen NTC BaseBox Datasheet | 2
Dimensions, terminals and mounting
| Panel door mounting | DIN-rail mounting
Panel door mounting
| with InteliVision 5 | with InteliVision 8
① InteliVision5
② InteliGenNTC-BaseBox
③ DIN-rail
④ InteliVision 8
Note: InteliGenNTC BaseBox can be mounted on a standard DIN rail or, in combination with InteliVision 5 or
InteliVision 8, it can be door mounted. InteliVision 5 features mounting rail for direct mounting. Mounting in
combination with InteliVision 8 uses four screws provided in the InteliGenNTC BaseBox package.
| InteliGen NTC BaseBox Datasheet | 3
| Available | Extension modules
| Product | Description
Order code
| 8 Binary inputs, 8 Binary outputs and 2 Analog outputs in a small unit (HW | switchable
| to | IO16/0) | I-IO8/8
Inteli IO8/8
| HW switchableto IO16/0 - 16 Binary inputs packed in a small unit | I-IO8/8
| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8
| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC
| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1
| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8
| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a
| unit | IGS-PTM
| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15
| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8
| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485
I-LB+
| IB-NT | Communication Module with Cellular/Ethernet Connection
IB-NT
Related products
| Product | Description
| Order | code
| InteliVision 5 | Color 5.6" display for monitoring and control | INTELIVISION 5
| InteliVision 8 | Color 8" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8
| InteliVision 12Touch | Color 12" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH
| InteliVision 18Touch | Color 18“ touchscreen display designed for complete monitoring and control of multiple | RD31840PBIE
controllers or cogeneration installation.
| ECON-4 | Digital speed governor dedicated for speed control of gas or diesel engines. | ECON-4
Functions and protections
| The product fully supports functions and protections as defined by ANSI (American National Standards | Institute).
Examples are bellow. Other functions can be found in the IGS-NT Reference guide.
Support of functions and protections as defined by ANSI (American National Standards Institute):
| Description | ANSI code
| Description | ANSI code
| Master unit | 1
| Voltage unbalance | 47
| Stopping device | 5
| Incomplete sequence relay | 48
| Multi-function device | 11
| Overcurrent | 50/50TD
| Overspeed | 12
| Earth fault | 50G
| Underspeed | 14
| Overcurrent IDMT | 51
| Starting-to-running transition | contractor | 19
| AC circuit breaker | 52
| Synchronizing-check | 25
| Overvoltage | 59
| Thermal relay | 26
| Pressure switch | 63
| Undervoltage | 27
| Liquid level switch | 71
| Annunciator | 30
| Alarm relay** | 74
| Overload(real power) | 32P
| Reclosing relay | 79
| Reverse power | 32R
| Overfrequaency | 81O
| Master sequence device | 34
| Underfrequency | 81U
| Excitation loss | 40
| ROCOF | 81R
| Unit sequence starting * | 44
| Auto selective control/transfer | 83
| Current unbalance | 46
| *MINT | **Extension module | IGL-RA15 required
Certificates and standards
| EN 60068-2-6 ed.2:2008 | EN 60068-2-64
| EN 60068-2-27 ed.2:2010 | EN 61010-1:2003
| EN 60068-2-30, May 2000 | EN 60068-2-30:2005 | 25/55°C,
RH
95%, 48hours
| List | of
standards is available on: https://webstore.iec.ch/
Manufacturer:
ComAp a.s.
| Czech Republic | E-mail: info@comap-control.com
| Phone: +420 246 | 012 | 111
Web: www.comap-control.com
| © | ComAp.
| Features | and
| specification | are
| subject | to
| change | without prior notice.
