URL: https://www.comap-control.com/productfile/e751598d-29e9-46d7-85e2-9d00d711247c
Accessed: 2026-11-03

InteliGen 500 G2
Order code: IG4500XXBAA
| Controller | for multiple gen-set applications
Datasheet
Product description
| A paralleling controller with 5" colour display for advanced and more | Modbus Client which can initiate Modbus communication and
| complex diesel gen-set applications, supporting both single and multiple | control 3rd party devices*
| gen-sets running in grid-tied or island operations. | Built-in PLC interpreter with the use-to-use PLC Editor
| Key benefits | Remote connection and monitoring
| Great flexibility and wide range of applications support | AirGate 2.0 for easy connection to your equipment remotely,
| User-defined protections and setpoints, large PLC interpreter | without worrying about your asset’s IP address
| and easy extendability using SW key features | WebSupervisor—the cloud-based tool for fleet management
| Comunication capabilities and protocols | User-defined protections and setpoints on top of default
| In-built USB host/device, CAN, RS485 and Ethernet ports | parameters
| Modbus RTU/TCP, SNMP v1, v2c and v3, J1939 | Compatible load/Var sharing and power management with
| Cyber security by design to protect your business | other ComAp solutions
| Requirements of ISA 62443 level 2-3 by design | Slots for plug-in modules for 4G and GPS, additional Ethernet port,
| Key features | RS232/485 connection or additional binary inputs/outputs
| Support for installations with the option for cooperation with up to 32 | Application overview
gen-sets/mains/tie controllers
Keeping your business and data as safe as possible, meeting the
ISA 62443 level 2 - level 3 security requirements
User access management with 10 unique user accounts with
individual roles
StageV and Tier4Final ready by default
Multi ECU for communication with more J1939 devices such as
engine ECUs, digital AVR etc.
| Start-up synchronisation to minimise start sequence time and | get
the gen-set system up minimum possible delay
PV control supporting small hybrid microgrid (HMG) sites*
Faster and cost-effective operations with signal sharing over a
CAN bus across a group of control units*
*Extended feature (SW key required)
| | InteliGen 500 G2 Datasheet | | Related HW ver: 01.02.00 | | Related SW ver: 2.5.1 | | Date of issue: 7/17/2026
Dimensions, terminals and mounting
Plug-in module
Note: Dimension "x" depends on a plug-in module
Note: Dimensions are in millimeters.
Note: The final depth of the controller depends on the selected plug-in module – it can vary between 47 mm and "x" mm.
Mind also the size of connectors and cables (e.g. in case of RS232 connector, add about 60 mm more for standard
RS232 connector and cable).
Note: The controller is mounted into panel doors as a standalone unit using provided holders. The requested cutout size
is 187 × 132 mm. Use the screw holders delivered with the controller to fix the controller into the door.
| InteliGen 500 G2 Datasheet | 2
Technical data
| Power supply | Communications
| Power supply range | 8-36 VDC
| USB Device | Non-isolated type B connector
| Power consumption | USB Host
Non-isolated type A connector
6 W
| (without modules) | RS485
Isolated
| RTC battery | Socketed CR1632 (3 V)
| Ethernet | 10/100 Mbit
| Fusing power | 5 A / 6 × 0.5 A BOUT | Isolated, nominal impedance 120 Ω
| E-Stop fusing | 2A | CAN 1 + CAN 2 | CAN1: 250/125 kbps, CAN2: 250/125/50
| Max. Power Dissipation | 10 W
kbps
Modbus RTU/TCP
| Operating conditions | Protocols | SNMP v1/v2c/v3
| Protection degree (front | J1939
| panel) | IP 65
AC Current measurement
| Operating temperature | -30 ˚C to | +70
| ˚C | (-40 °C to +70 ˚C)*
| Measurement inputs | 3ph Gen current, 1ph Mains current
| Storage temperature | -30 ˚C to +80 ˚C
| 95 | % non-condensing
| Measurement range | 5A
| Operating humidity | (EN 60068-2-30)
| Max. allowed current | 10 A
| 5-25 Hz, ± 1.6 mm | Accuracy | ±20 mA for 0-2 A; 1 % of value for 2-5 A
| Vibration | 25-100 Hz, a = 4 g
| Input impedance | <0.1 Ω
| Shocks | a = 500 m/s2
E-Stop
| Surrounding air temperature | rating 70 °C
Dedicated terminal for safe E-Stop input.
| Suitable for pollution degree | 2 | Physical supply for binary outputs 1 & 2.
| D+ | Binary inputs
| Max. output current | 250 mA
| Number | 8, non-isolated
| Charging fail threshold | Adjustable | 0-2 VDC close contact
| AC Voltage measurement | Close/Open indication | 6-36 VDC open contact
| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains
Binary outputs
| 277 V AC / 480 V AC (EU) | Number | 8, non-isolated
| Measurement range | 346 V AC / 600 V AC (US/Canada)
| Max. current | BO 1-8 = 0.5 A
| Linear measurement | 350 V AC Ph-N
| Switching to | positive supply terminal
| and protection range | 660 V AC Ph-Ph
| Accuracy | 1%
| DC Analog | inputs
| Frequency range | 30-70 Hz (accuracy 0.01 Hz, resolution
| Number | 4, switchable (R/U/I)
| 0.001 Hz) | Range | R = 0-2500 Ω; U = 0-10 V; I = 0-20 mA
| Input impedance | 0.72 MΩ ph-ph , 0.36 MΩ ph-n | R: ±2 % from value ±5 Ω in range 0-250 Ω
| Voltage regulator output | Accuracy | R: ±4 % from value in range 250 Ω-2500 Ω
| Isolation | Isolated | U: 1 % from value ±100 mV
I: 1 % from value ±0.2 mA
| Type | max ±10 V DC
| Speed governor output | +5 V Power supply output
| Max. current | 100 mA
| Isolation | Non-isolated
| Output Type | ±10 V DC or 5 V @ 500 Hz
Magnetic pickup
| Display | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz
| Voltage input | 6 Vpk-pk to 50 Vpk-pk in range 1 to 5 kHz
| Type | Build-in colour TFT 5"
range
10 Vpk-pk to 50 Vpk-pk in range 5 to 10 kHz
| Resolution | 800 × 480 px
Frequency input
| range | 4 Hz to 10 kHz
Frequency
| measurement | 0.2 % from measured value
tolerance
Note: *) If the device is powered on above -30 °C.
| InteliGen 500 G2 Datasheet | 3
| Available plug-in | modules
| Product | Description
Order code
| CM-RS232-485 | Dual port interface | CM223248XBX
| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX
| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX
| EM-BIO8-EFCP | 8 additional binary inputs/outputs | EM2BIO8EXBX
Note: Controller has 2 slots for plug-in modules.
| Available CAN | modules
| Product | Description
Order code
| IGL-RA15 | CAN remote annunciator with 15 LEDs | EM2IGLRABAA
| Inteli AIN8 | CAN module with 8 analog inputs | I-AIN8
| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs | I-IO8/8
| IGS-PTM | CAN module with 8 binary inputs, 8 binary outputs, 4 analog inputs and 1 analog
| output | IGS-PTM
| Inteli AIN8TC | CAN module with 8 analog inputs dedicated for thermocouple sensors only. | I-AIN8TC
| Inteli AIO9/1 | CAN module with analog inputs and outputs – designed for DC measurement. | I-AIO9/1
| I-CR | CAN Repeater Module.
I-CR
| I-CR-R | CAN Redundancy Module.
I-CR-R
| Available | external
displays
| Product | Description
Order code
| InteliVision | 5.2 | 5" TFT external display with 800 × 480 px resolution. | RD2IV5BXBAA
| InteliVision | 10Touch | 10.1" display unit for ComAp controllers with pre-installed
| InteliSCADA | display. | RD1IV10TBPF
| InteliVision | 13Touch | 13.3" display unit for ComAp controllers with pre-installed
| InteliSCADA | display. | RD1IV13TBME
| InteliVision | 18Touch | G2 | 18.5" display unit for ComAp controllers with pre-installed
| InteliSCADA | Lite. | RD2IV18TBPE
| List of Extended | features
| Extended feature | Description
Order code
| IG500 G2 Suite | A bundle of features including large PLC capacity, shared signals over CAN line and more. | SKEFSUITE01
| Modbus Client | Modbus Client functionality for integration of 3rd party devices. | SKMODBCLI01
| PV Control | The control of small hybrid microgrid sites consisting of a grid connection and a single genset
| and | SKEFPVCTRLX
photovoltaic (PV) inverters.
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
Functions and protections
Support of functions and protections as defined by ANSI (American National Standards Institute):
| Description | ANSI
| code | Description
ANSI code
| Master unit | 1
| Temperature monitoring | 49T
| Stopping device | 5
| Overcurrent | 50/50TD
| Multi-function device | 11
| Earth fault | 50G
| Overspeed | 12
| Breaker failure | 50BF
| Underspeed | 14
| Overcurrent IDMT | 51
| Speed and frequency matching device | 15
| Voltage-restrained time overcurrent | 51V
| Data communication device | 16
| AC circuit breaker | 52
| Starting-to-running transition contactor | 19
| Power factor | 55
| Synchronizing check | 25
| Overvoltage | 59
| Thermal relay | 26
| Aux Overvoltage | 59X
| Undervoltage | 27
| Pressure switch | 63
| Aux Battery Under Voltage | 27X
| Liquid level switch | 71
| Overload (real power) | 32P
| Alarm relay** | 74
| Reverse power | 32R
| Vector shift | 78
| Master sequence device | 34
| Reclosing relay | 79
| Undercurrent | 37
| Overfrequency | 81O
| Excitation loss | 40
| Underfrequency | 81U
| Unit sequence starting* | 44
| ROCOF | 81R
| Current unbalance | 46
| Auto selective control/transfer | 83
| Voltage unbalance / Negative sequence | voltage | 47
| Regulating device | 90
| Incomplete sequence relay | 48
| *MINT | ** extension module IGL-RA15
required
Certifications and standards
| EN | 61000-6-2 | EN 60068-2-30 25/55°C, RH 95%, 48hours
| EN | 61000-6-4 | EN 60529 (front panel IP65, back side IP20)
| EN | 61010-1 | EN 60068-2-14
| EN | 60068-2-1 (-20 °C/16 h) | EN 60068-2-78
| EN | 60068-2-2 (70 °C/16 h) | UL 6200
| EN | 60068-2-6 (2÷25 Hz / ±1,6 mm; 25÷100
| Hz | / | 4.0
| g) | EN IEC 60255-127
2
| EN | 60068-2-27 (a=500 m/s ; T=6 ms) | EN 60255-27
EN 60255-26
EN IEC 60255-181
EN IEC 60255-1
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
