URL: https://www.comap-control.com/productfile/dad1c3bf-ab56-4677-936d-46ff62edf7e7
Accessed: 2026-11-03

InteliGen
1000
Order code: IG31000XBBB
| Datasheet | Gen-set
controller for complex applications
| Product description | CAN bus redundancy ensuring that a redundant CAN line
be created and take over in case of CAN failure*
| InteliGen 1000 is the most advanced gen-set controller for | Compliant with international grid codes
multiple gen-sets with paralleling operations, with or without
| connection to the mains or other source. Intended primarily for | European EN 50549, including national implementations
| complex applications, this high-end controller will help you | as VDE-AR-N 4110:2018, VDE-AR-N 4105:2018, G99,
| control and monitor demanding projects with critical | TÖR, American IEEE 1547 and others
| infrastructures such as data centers, hospitals and banks. | Compatible load/VAr sharing and power management
with other ComAp solutions
| Key benefits | Several load transfer options with possibility of less than
| Great flexibility for the most complex applications | 100 ms load transfer
| Large in-built PLC interpreter, user-defined protections | Multi ECU (Electronic Control Unit) for communication with
| and parameters and easy extension via plug-in modules, | more independent J1939 devices such as engine ECUs,
| CAN modules and SW key features | digital AVRs, breakers, etc.
| Ready for mission critical installations | In-built CAN bus logger and event-based history for easy
| Inter-controller communication and controller | and fast troubleshooting
| redundancy | Start-up synchronisation to minimize start sequence time
| Communication capabilities and protocols | and get the gen-set system up with minimal possible delay
| USB, 4 CAN ports, 3 ethernet ports, RS485 | Remote connection and monitoring
| Modbus Client/Server over RTU/TCP, SNMP v1, v2c | AirGate 2.0—easy connection to your equipment
| and v3, J1939 | remotely, without worrying about your asset's IP address
| Cyber security by design to protect your business | WebSupervisior—the cloud-based tool for fleet
monitoring
Meeting requirements of ISA 62443 level 2-3
| Key features | Application overview
CAN FD communication protocol enabling cooperation
with up to 64 gen-sets/mains/tie controllers
State of the art AC accuracy measurements to
participate on primary frequency control mechanism, grid
balancing and demand response projects
Hot-swap redundancy enabling a redundant unit to take
over in case the primary controller fails, helping to minimize
solution downtime*
*Extended feature (SW key required)
| | InteliGen 1000 4.1.0 Datasheet | | Related HW ver: 1.1.1 | | Related SW ver: 4.1.0 | | Date of issue: 9/4/2026
| Terminals and | dimensions
| InteliGen 1000 4.1.0 Datasheet | 2
| Technical data | Speed governor
output
| Protection | Basic isolation
| Power supply | Type
| Switchable: | U | ±10 | V, I ±20 mA, PWM: 0 V/5 V
| Power supply range | 8-36 V DC | U: 1 % from value ±100 mV
| Power consumption | 16 W
| Accuracy | I: 1 % from value ±200 uA
| RTC battery | Replaceable, type CR1632 3V
Magnetic pick-up
| Fusing power | 8A
| 2.5 | A | Controller + 10 x 0.5 A BOUTs
| Minimum input | 4 V pk-pk to 50 V pk-pk in range 4 Hz to 1 kHz
| Consumption | @ 8 V
voltage
| Fusing E-STOP | 2A
| Working voltage | 6 V pk-pk to 50 V pk-pk in range 4 Hz to 5 kHz
| range | 10 V pk-pk to 50 V pk-pk in range 4 Hz to 10 kHz
| Max. Heat Dissipation | 16 W
Frequency input
| D+ | range | 4 Hz to 10 kHz
| Max. excitation current | 250 mA
Frequency
| measurement | 0.2 % from range 10 kHz
| Charging fail threshold | 0 .. 100 % of voltage supply
tolerance
| Operating conditions | AC Current measurement
| Operating temperature | -40 °C to +70 °C | 3 phase Generator current
| Storage temperature | -40 ˚C to +80 ˚C
| Measurement inputs | 1 phase Mains current (Aux current)
| Operating humidity (norm | 25/55°C, | 48hours,95 % non-
| Measurement range | 1A/5A
| 60068-2-30) | condensing
Maximum
| (EN 60068-2-30) | continuous current | 2 A / 10 A
| Protection degree | IP20
| Allowed overload | 18 A for 15 sec.
| (enclosure) | ±3 mA / ±15 mA for 0.0 to 0.4 A / 0.0 to 2.0 A
| 5-25 Hz, ± 1.6 mm | Accuracy | 0.75 % of value for 0.4 to 1.0 A / 2.0 to 5.0 A
| Vibration | 25-100 Hz, a = 4 g
33-67 Hz (accuracy 0.002 %)
| Shocks | a = 500 m/s2
Frequency range
267-520 Hz (accuracy 0.01 %)
| Surrounding air temperature rating | 70
| °C. | Sampling frequency | 6.4kHz (50Hz) / 7.68kHz (60Hz)
| Suitable for pollution degree 2. | Input impedance | < 0.1 Ω
| E-Stop | AC Voltage measurement
| Dedicated terminal for safe Emergency Stop input. | Measurement | 3 phase Generator voltage
| Physically disconnects BO 1 & BO 2 from power supply. | inputs | 3 phase Mains voltage
| Binary inputs | Nominal: 115 V L-N / 200 V L-L
suitable also for VT output, VT not present
| Number | 12, non-isolated | Maximal: 144 V L-N / 249 V L-L
| Close/Open | 0-2 V DC close contact
| Measurement | Nominal: 230 V L-N / 400 V L-L
| indication | 6-36 V DC open contact
| range | Maximal: 289 V L-N / 500 V L-L
| Configurable | Pull-up / Pull-down | Nominal (UL, cUL): 347 V L-N / 600 V L-L
| Pulse input | Bin 9 and 10 max. 50 Hz | Maximal: 433 V L-N / 750 V L-L
| Accuracy | 0.25 %
| Binary outputs | 33-67 Hz (accuracy 0.002 %)
Frequency range
| Number | 12, non-isolated | 267-520 Hz (accuracy 0.01 %)
| Max. current | 0.5 A
| Sampling | 6.4kHz (50Hz)
| frequency | 7.68kHz (60Hz)
| Switching to | Positive supply terminal
| Input impedance | 0.68 MΩ L-L , 0.34 MΩ L-N
| DC Analog | inputs
| Upper- | Active Low-Pass filter
| harmonics | Cutoff frequency 3100Hz (-3bB)
| Number | 4, switchable (R/U/I)
filtering
| Range | R | = 0-10000 Ω; U = 0-10 V; I = 0-20 mA
| Measurement category | CAT III, overvoltage category III
| R: 2 % from value for 0-250 Ω | Communications
R: 4% from value for 250-2500 Ω
| Accuracy | R: | 6 % from value for 5000-10000 Ω
| USB Device | Basic isolation, USB type B
| U: 1% from value ±100 mV | RS 485
Basic isolation
| I: 1% from value ±200 uA | ETH1 / ETH2
/
| ETH3 | 10/100 Mbit
| Voltage regulator | output
| CAN1A / CAN2A | Basic isolation, nominal impedance 120 Ω
| Protection | Reinforced isolation | CAN1 data rate: 500/250/50 kbps
| Type | Switchable:
| U | ±10
| V, | I ±20 mA, PWM: 0 V/5 V | CAN1B / CAN2B | CAN2 | data rate: 2000/1000/400/250/125/50 kbps
| Accuracy | U: | 1 % from value ±100 mV
Modbus RTU/TCP
| I: | 1 % from value ±200 uA
| Protocols | SNMP v1/v2c/v3
J1939
Weight
| Controller / Package | 750 g / 920 g
| InteliGen 1000 4.1.0 Datasheet | 3
| Available plug-in | modules
| Product | Description
Order code
| *EM-BIO8-EFCP | Binary I/O plug-in module with 8 binary inputs or outputs. | EM2BIO8EXBX
| CM-4G-GPS | An easy-to-use and efficient solution for connecting controllers online via 4G. | CM24GGPSXBX
| CM-RS232-485 | Communication module for integration of controllers into a local monitoring system. | CM223248XBX
RS-232 terminal is not supported..
| CM-EICC | Communication module for Intercontroller Communication over the Ethernet. | CM3ETHERICC
Note: Controller has 2 slots for plug-in modules.
Note: Plug-in modules are supported on controller HW version 01.01.xx or HW type PCB 7, and higher.
Note: *EFCP is already included on the CU as aux current measurement, EFCP on BIO8 module is not supported.
Available extension modules
| Product | Description
Order code
| Inteli AIN8 | CAN module with 8 analogue inputs and 1 RPM/impulse input. | I-AIN8
| Inteli AIN8TC | CAN module with 8 analog inputs for termocouples measurement. | I-AIN8TC
| Inteli AIO9/1 | CAN module with 9 analog inputs and 1 analog output. | I-AIO9/1
| Inteli IO8/8 | CAN module with 8 binary inputs and 8 binary outputs, or 16 binary inputs. | I-IO8/8
| IGS-PTM | CAN module with 4 analog inputs, 1 analog output, 8 binary inputs and 8 binary
IGS-PTM
outputs.
| I-AOUT8 | CAN module with 8 analog outputs. | I-AOUT8
| IS-AIN8 | CAN module with 8 analog inputs. | IS-AIN8
| IGL-RA15 | Remote annunciator with 15 programmable LEDs | EM2IGLRABAA
| ECON 4 | Digital speed governor dedicated for speed control of gas or diesel engines. | ECON-4
| InteliGateway | 100
| A communication gateway for connection of multiple Modbus devices to | CM2GW100BAB
WebSupervisor and InteliScada monitoring systems.
| InteliGateway | 101 | Similar as InteliGateway 100 with 4G cellular connectivity and GNSS capability. | CM2GW101BAB
| InteliGateway | 300
| A communication gateway for connection of multiple Modbus devices to | CM2GW300BAB
WebSupervisor and InteliScada monitoring systems and to ComAp controllers.
| InteliGateway | 301 | Similar as InteliGateway 300 with 4G cellular connectivity and GNSS capability. | CM2GW301BAB
| I-CR | CAN repeater module, compatible with 32C/8C CAN intercontroller communication
I-CR
modes (CAN FD not supported).
| I-CR-R | CAN redundancy module (CAN FD not supported).
I-CR-R
Available remote displays
| Product | Description
Order code
| InteliVision | 5.2 | 5" TFT external display with 800x480 px resolution. | RD2IV5BXBAA
| InteliVision | 10Touch | 10.1" display with pre-installed InteliSCADA - Display Pro+. | RD1IV10TBPF
| InteliVision | 1050 | New 10.1" industrial panel PC with pre-installed InteliSCADA - Display Lite. | RD21050XBGA
| InteliVision | 13Touch | 13.3" Marine certified display with pre-installed InteliSCADA - Display Pro+. | RD1IV13TBME
| InteliVision | 1550 | New 15.6" industrial panel PC with pre-installed InteliSCADA - Display Pro+. | RD11550XBGA
| InteliVision | 18Touch | G3 | 18.5" panel PC with pre-installed InteliSCADA - Display Lite. | RD3IV18TBPE
Available simulators
| Product | Description
Order code
| InteliGen 1000 + IV 5.2 | Portable simulator with a InteliGen 1000 gen-set controller and one InteliVision | SM4IG1K5BAB
| StarterKit | 5.2 colour display.
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
| Available extended | features
| Extended Feature | Description
Order Code
| Modbus Client | Modbus client functionality for integration of 3rd party devices. | SKMODBCLI01
| CAN2 bus redundancy | Inter-controller CAN redundancy to maintain communication between | SKREDCAN201
controllers if the primary CAN bus fails.
| Controller Hot swap | Hot swap feature allows for a redundant/backup unit to take over control in | SKHOTSWAP01
case a primary controller fails.
| PLC Package 1 | Enhanced PLC capacity and number of PLC blocks. | SKPLCPCKG01
| Bank controller | The Bank controller for large scale projects managing up to 63 source
SKBANKCNTRL
controllers under a single bank controller.
| Variable speed generator | It supports direct connection of generators to engines without the need for | SW1VSGXXXXX
a variable frequency drive.
The Emulation tool allows testing of ComAp solutions in a virtual
| Emulation tool | environment without needing real physical machinery (engines,
SKEMTOOLXXX
generators, etc.).
Accessories
| Accessories | Description
Order Code
| Mounting bracket | The door panel mounting bracket for InteliGen 1000 and InteliVision 5.2 | OT1MNT01AXX
display.
Functions and protections
Support for functions and protections as defined by ANSI (American National Standards Institute):
| Description | ANSI
| code | Description
| ANSI | code
| Description | ANSI code
| Master unit | 1
| Reverse power | 32R
| Earth fault current | IDMT | 51+64
| Stopping device | 5
| Master sequence device | 34
| AC circuit breaker | 52
| Multi-function device | 11
| Undercurrent | 37
| Power factor | 55
| Overspeed | 12
| Excitation loss | 40
| Overvoltage | 59
| Underspeed | 14
| Unit sequence starting | 44
| Pressure switch | 63
| Speed and frequency | 15
| Current unbalance | 46
| Liquid level switch | 71
matching device
| Data communications | 16EFT
| Voltage unbalance | 47
| Alarm relay * | 74
| device | 16SC
| Starting-to-running | 19
| Incomplete sequence relay | 48
| Vector shift | 78
transition contractor
| Synchronizing-check | 25
| Temperature monitoring | 49T
| Reclosing relay | 79
| Thermal relay | 26
| Overcurrent | 50/50TD
| Overfrequency | 81H
| Undervoltage | 27
| Earth fault current | 50N+64
| Underfrequency | 81U
| Annunciator | 30
| Overcurrent IDMT | 51
| ROCOF | 81R
| Overload | 32
| Voltage controlled | 51C
| Auto selective | 83
| overcurrent | control/transfer
| Load shedding | 32P
| Voltage restrained | 51V
| Regulating device | 90
overcurrent
| * | extension module IGL-RA15
required
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
Certifications and standards
| EN IEC 61000-6-2:2019 | EN 60068-2-1:2007
| EN IEC 61000-6-4:2019 | EN 60068-2-2:2007
| EN IEC 61010-1:2010/A1:2019/AC:2019-04 | EN 60068-2-6:2007
| EN IEC 60255-1:2009 | EN 60068-2-27:2008
| EN IEC 60255-26:2013 | EN 60068-2-30:2005
| EN IEC 60255-27:2013 | ULC 6200:2019
EN IEC 60255-127:2010
EN IEC 60255-181:2019
EN 60529:1991/A1:2000/A2:2013/AC:2016-12 (IP20)
| * ULC 6200:2019 Certified (see the NFL File for the FW version with the Witness test if it is required by the | certification
| of | the
| end | product)
Grid codes certifications
The product is compliant with global grid codes, but it is certified for the following standards:
EN 50549-1
EN 50549-2
German VDE-AR-N 4105:2018
Austrian TÖR Erzeuger Typ A
Austrian TÖR Erzeuger Typ B
E-mail: info@comap-control.com
Web: www.comap-control.com
| © | ComAp. Features and specification are subject to change without prior notice.
