URL: https://www.comap-control.com/productfile/72943fd8-1c4e-4d5f-9f6d-6273bc13ddcd
Accessed: 2026-11-20

CM2-4G-GPS
Order code: CM24GGPSXBX
| 4G & | GPS
plug-in communication module
Datasheet
Product description
| Internet connection via cellular network | Application overview
Built-in 4G (LTE) cellular modem
| Built-in GNSS (GPS, GLONASS) module | for
device tracking
Key features
Wireless Internet connection via cellular modem
AirGate 2 support
Global 4G (LTE) module with 3G/2G backup
Tracking via GNSS module
WebSupervisor support
Active e-mails and SMS support
| | 4G plugin module Datasheet | | Related HW ver: 1.0.0 (PLS62) / | Related SW ver: 1.2.2 | | Date of issue: 10/2/2025
1.2.0 (PLS63/83)
Technical data
General
| Width × Height × Depth | 73.8 × 50.3 × 15
| Weight | ~35 g
| Power supply | 8-36 V DC
| Power consumption | 1.7 W
| Peak power consumption | 10 W
| Operating temperature | -30 ˚C to +70 ˚C
| Storage temperature | -40 ˚C to +80 ˚C
GNSS
| Antenna interface | SMA | female, 2.8 V / 20 mA
| Antenna type | Active
Cellular
2G (GSM/GPRS/EDGE) Quad band,
850/900/1800/1900 MHz
3G (UMTS/HSPA+) Seven band, 800 (BdXIX) / 850 (BdV) / 900
| Supported networks and frequency | bands | (PLS62-W) | (BdVIII) / AWS (BdIV) / 1800 (BdIX) / 1900 (BdII) / 2100MHz (BdI)
4G (LTE) Twelve band, 700 (Bd12 <MFBI Bd17>, Bd28) 800 (Bd18,
Bd19, Bd20) 850 (Bd5) / 900 (Bd8) / AWS (Bd4) / 1800 (Bd3) / 1900
(Bd2) / 2100 (Bd1) / 2600MHz (Bd7)
2G (GPRS/EDGE): 850,900,1800,1900MHz
3G (UMTS/HSPA): Bd1 (2100MHz), Bd2 (1900MHz), Bd3
(1800MHz), Bd4 (2100MHz), Bd5 (850MHz), Bd6 (850MHz), Bd8
(900MHz), Bd19 (850MHz)
| Supported networks and frequency bands | (PLS63/PLS83-W) | 4G (LTE-FDD): Bd1 (2100MHz), Bd2 (1900MHz), Bd3 (1800MHz),
Bd4 (2100MHz), Bd5 (850MHz), Bd7 (2600MHz), Bd8 (900MHz), Bd12
(700MHz), Bd13 (700MHz), Bd18 (850MHz), Bd19 (850MHz), Bd20
(800MHz), Bd26 (850MHz), Bd28 (700MHz), Bd66 (2100MHz)
4G (LTE-TDD): Bd38 (2600MHz), Bd40 (2300MHz), Bd41
(2500MHz)
| Antenna interface | 2x SMA female (Main and Diversity)
Available antennas
| Combined antenna 4G/LTE and GPS | Antenna for 2G, 3G and 4G/LTE networks as well as for GPS | OT1A4GGPSCX
| Combined antenna 4G/LTE and GNSS | 2 × 4G LTE/3G/2G MIMO, GPS/GLONASS/Galileo SM Antenna | OT2A4GGPSCX
| 4G/LTE/3G/2G Antenna | Antenna for 2G, 3G and 4G/LTE networks | OT1A4GXXMCX
Certificates and standards
| EN IEC 61000-6-2:2019 | PLS62-W
| EN IEC 61000-6-4:2019 | Product
| contains | FCC
| ID: | QIPPLS62-W
ETSI EN 301 489-1:2017
| EN 60068-2-1:2007 | PLS63-W
| EN 60068-2-2:2007 | Product
| contains | FCC
| ID: | QIPPLS63-W
EN 60068-2-6:2008
EN 60068-2-27:2010
| EN 60068-2-30:2005 25/55°C, | RH | 95%, | 48hours | PLS83-W
| EN 18031-1:2024 | Product contains FCC ID: QIPPLS83-W
| UL 6200 | Note: Giteki certification valid with
OT2A4GGPSCX
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
