URL: https://www.comap-control.com/productfile/df2da8df-b134-4776-a13b-0f39a457934c
Accessed: 2026-11-20

CM3-Ethernet
Order code: CM3ETHERXBX
| Internet | /
Ethernet plug-in communication
| Datasheet | module
| Product description | Application overview
Internet connection via Ethernet network
Key features
Wired Internet connection via Ethernet port
AirGate 2 support
WebSupervisor support
Active e-mails
Modbus, SNMP protocols for local monitoring
| | ETH plugin module Datasheet | | Related HW ver: 1.0.0 | | Related SW ver: 1.0.0 | | Date of issue: 11/8/2024
Technical data
General
| Width × Height × Depth | 73.8 × 50.3 × 21
| Weight | ~30 g
| Power supply | 8-36 V DC
| Power consumption | 1 W
| Peak power consumption | 2 W
| Operating temperature | -40 ˚C to +70 ˚C
| Storage temperature | -40 ˚C to +80 ˚C
Ethernet port
100 Mbit/s, full duplex
RJ45 socket
Certificates and standards
| EN | 61000-6-2
| EN | 61000-6-4
| EN | 60068-2-1, EN 60068-2-2
| EN | 60068-2-6 ed.2:2008
| EN | 60068-2-27 ed.2:2010
| EN | 60068-2-30:2005 25/55°C,
| RH | 95%, | 48hours
| UL | 6200
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
