URL: https://www.comap-control.com/productfile/12347085-21c5-44db-a56f-42f5ad1ce36e
Accessed: 2026-11-20

CM-RS232-
485
Order code: CM223248XBX
| Datasheet | Communication
module for monitoring via
RS232 or RS485 line
Product description
Optional plug-in card to enable InteliLite the RS232
and RS485 communication
Required for computer or Modbus connection
Dual port module with RS232 and RS485
interfaces at independent COM channels
RS232 is connected to COM1 and RS485 to
COM2
| | CM-RS232-485 Datasheet | | Related HW ver: A.B.C
| | Related SW ver: X.Y.Z | | Date of issue: 6/12/2025
Pinouts, wiring and technical data
| IMPORTANT: Any manipulation with plug-in module shall be done with | disconnected
| power | supply
to
controller.
Image 1.1 Pinout of RS232 line
Image 1.2 Pinout of RS485 line
Image 1.3 Jumpers description
| Note: Balancing resistors | should both be closed at only one device in the whole | RS485
network.
| Maximal distance of line is | 10 m for RS232 line and 1200 m for RS485 line.
Terminator 120 Ω
Balancing resistor 560 Ω
Technical data
| Width x Height x Depth | 73.8 x 50.3 x 15
| Power supply | 8-36 VDC
40 mA / 8 VDC
26 mA / 12 VDC
Power consumption
14 mA / 24 VDC
10 mA / 36 VDC
| Operating temperature | -30°C to +70°C
| Storage temperature | -40°C to +80°C
RS232: Non-isolated
Isolation
RS485: Galvanic separation
