URL: https://www.comap-control.com/productfile/f5a4bec1-63d0-40ca-9f24-c644a5a02b0c
Accessed: 2026-11-21

InteliSysNTC
BaseBox
Order code: IS-NTC-BB
| Datasheet | Gen-set controller
Product description
| Comprehensive paralleling gen-set controller | Extensive built-in protection functions
| Parallel operation up to 32 gen-sets | Standard protections
| High level control for complex systems | User configurable protection
| CHP and gas engine controller | Extendable with ComAp's extension modules
| Key features | True RMS (TRMS) is used with Voltage, Current
and Power measurement
Load sharing and VAr sharing via CAN
| Virtual shared inputs and outputs via CAN | Application overview
Support of wide range of applications
Single or multiple gen-sets in parallel to mains
operation with automatic back up function,
multiple island operation
Advanced power management function
Customizable load control in parallel to mains
Wide range of ECU support
Extended communication capabilities
Full Modbus slave support
GPS and AirGate support and more
Highly configurable
Timers,Extended internal PLC , Force values
and more
Compatible with ComAp's InteliVision displays
Active e-mail messaging and SMS
| | InteliSys NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022
| Technical data | Analog inputs
| Number | 4 non-isolated
| Power supply | Type
| Switchable | (Voltage, Resistance, Current)
| Power supply range | 8-36 VDC
| Resolution | 10 bits, max 4 decimals
| 0.4 A / 8 VDC | Range | 0-5 VDC/0-2500 Ω/0-20 mA
| Power consumption | 0.15 A / 24 VDC
| Input impedance | >100 kΩ/>100 kΩ/180 Ω
| 0.1 A / 36 VDC | ±1 % of meas. value ±1 mV
| RTC battery | 10
| years | (replaceable by official service)
| Accuracy | ±2 % of meas value ±2 Ω
| Fusing | 2
| A (without BOUT consumption) | ±1 % of meas value ±0.5 mA
| Operating conditions | Analog outputs
| Operating temperature | -40°C to +70°C
| Number | 1
| Storage temperature | -40°C to +80°C
| Type | Switchable (Voltage, Current)
| 2000 m above sea level for | Range | 0-10 VDC/0-20 mA
| max 480 V | Max current/load | 5 mA/500 Ω
Max. operating altitude
| 4000 m above sea level for | ±0.5 % of output value ±20 mV
| max 400 V | Accuracy | ±0.5 % of output value ±100 μA
| Operating humidity | 95 % | non-condensing (EN 60068-2-30)
Magnetic pick-up
| Vibration | 5-25 Hz, ±1.6 mm
| 25-100 Hz, a=4 g | Voltage input range | 2 Vpk-pk to 50 Veff
| Shocks | a=200 m/s2
| Frequency input range | 4 Hz to 15 kHz
| Voltage measurement | Frequency measurement tolerance | 0.2 %
| 3 ph-n Gen voltage | Voltage regulator output
| Measurement inputs | 3 ph-n Mains/Bus voltage
| Type | 5 V TTL PWM / ± 10 VDC with IG-AVRi interface
| Measurement range | 110V / 277V ph-n
| Max allowed voltage | 125 % ph-n
| Speed governor | output
| Accuracy | 1 % of 110V / 277V
| Voltage output | ± 10 VDC / max.15 mA
| Frequency range | 40-70 Hz (accuracy 0.1 Hz)
| Voltage output via | ± 10 VDC via 10 kΩ resistor / max . 1 mA
| 0.6 MΩ ph-ph | resistor
| Input impedance | 0.3 MΩ ph-n
| PWM | 500÷3000 Hz / 5V / max. 10mA
| Current measurement | Communications
| 3 ph Gen current | RS232
Direct/Modbus, non-isolated
| Measurement inputs | 1 ph Mains current | RS485
Direct/Modbus, isolated
| galvanically isolated | non-isolated RS485, only terminal
| Measurement range | 1A/5A
| Display port | connection
| Max allowed continuous | 200 % / 200 %
| USB port | Direct, isolated
| current | galvanically isolated
| Accuracy | 2 % of 1 A / 5 A
Ethernet port
LAN/Internet, Modbus TCP, AirGate
| Input impedance | <0.1 Ω
External modules
| CAN1 | 250 kbps, max 200 m, Isolated
| Binary inputs | Intercontroller and comm extensions
| Number | 16 non-isolated | CAN2 | 250/50 kbps, max 200/1000 m, Isolated
| Input resistance | 4.7 kΩ
| Close/Open indication | 0-2 VDC close contact
>4 VDC open contact
Binary outputs
| Number | 16 non-isolated
0.5 A (2 A per group)
Max current
group 1: BO1-8; group 2: BO9-16
| Switching to | negative/positive supply terminal
| InteliSys NTC BaseBox Datasheet | 2
Dimensions, terminals and mounting
| Panel door mounting | DIN-rail mounting
Panel door mounting
| with InteliVision 5 | with InteliVision 8
① InteliVision5
② InteliSysNTC BaseBox
③ DIN-rail
④ InteliVision 8
Note: InteliSysNTC BaseBox can be mounted on a standard DIN rail or, in combination with InteliVision 5 or
InteliVision 8, it can be door mounted. InteliVision 5 features mounting rail for direct mounting. Mounting in
combination with InteliVision 8 uses four screws provided in the InteliSysNTC BaseBox package.
| InteliSys NTC BaseBox Datasheet | 3
Available extension modules
| Product | Description
Order code
| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs packed in a small unit (HW switchable
| to | IO16/0) | I-IO8/8
| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8
| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC
| Inteli AIO9/1 | 9 Analog inputs (4x DC, 4x thermocouples, 1x R) in a small unit | I-AIO9/1
| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8
| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit
IGS-PTM
| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15
| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8
| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485
IB-NT
| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485
I-LB+
Related products
| Product | Description
Order code
| InteliVision 5 | Color 5.6" display for monitoring and control | INTELIVISION 5
| InteliVision 8 | Color 8" display for advanced monitoring, control & trending, USB capable | INTELIVISION 8
| InteliVision 12Touch | Color 12" touch display for advanced monitoring, control & trending, USB capable | RD1IV12TBZH
| InteliVision 17Touch | Color 17“ touchscreen display designed for complete monitoring and control of multiple | IV17T2
controllers or cogeneration installation.
| ECON-4 | Digital speed governor dedicated for speed control of gas or diesel engines. | ECON-4
Functions and protections
The described product fully supports the following functions and protections as defined by ANSI (American National Standards Institute):
Support of functions and protections as defined by ANSI (American National Standards Institute):
| Description | ANSI code
| Description | ANSI code
| Master unit | 1
| Voltage unbalance | 47
| Stopping device | 5
| Incomplete sequence relay | 48
| Multi-function device | 11
| Overcurrent | 50/50TD
| Overspeed | 12
| Earth fault | 50G
| Underspeed | 14
| Overcurrent IDMT | 51
| Starting-to-running transition | contractor | 19
| AC circuit breaker | 52
| Synchronizing-check | 25
| Overvoltage | 59
| Thermal relay | 26
| Pressure switch | 63
| Undervoltage | 27
| Liquid level switch | 71
| Annunciator | 30
| Alarm relay** | 74
| Overload(real power) | 32P
| Reclosing relay | 79
| Reverse power | 32R
| Overfrequaency | 81O
| Master sequence device | 34
| Underfrequency | 81U
| Excitation loss | 40
| ROCOF | 81R
| Unit sequence starting * | 44
| Auto selective control/transfer | 83
| Current unbalance | 46
| *MINT | **Extension module
| [[[Undefined variable | Products.IGL-RA15]]] required
Certificates and standards
| This | product is CE compliant.
| EN 60068-2-6 ed.2:2008; EN 60068-2-27 ed.2:2010; EN 60068-2-30:2005 | 25/55°C,
| RH | 95%,
48hours
EN 60068-2-64; EN 61010-1:2003
All certificates and standards are available on: https://webstore.iec.ch/
Manufacturer:
ComAp a.s.
| Czech Republic | E-mail: info@comap-control.com
| Phone: +420 246 | 012 | 111
Web: www.comap-control.com
| © | ComAp.
| Features | and
| specification | are
| subject | to
| change | without prior notice.
