URL: https://www.comap-control.com/productfile/58d739f2-0b60-40b2-863d-4727ee32b9d3
Accessed: 2026-11-21

InteliSys Gas
Order code: IS2GASXXBAB
Gen-set controller for Gas application
Datasheet
Product description
| The InteliSys Gas is an industrial grade controller | Baseload, Imp / Exp, TempByPower, Peak
| for power generation applications. | shaving, Voltage and PF control (AVR bias output)
| Preconfigured functions, scalable and configurable | Event-based and PreMortem history with
| I/Os, broad communication capabilities and an | customer-selectable list of stored values; RTC;
| easy-to-change software allows to adapt the | statistic values
| controller to various applications without greater | Overspeed and Emergency stop detection
efforts.
Application overview
Key features
Predefined adjustable functions for gen-set
Large built-in PLC interpret to suit individual needs
and design demanding applications like CHPs
SIL2 certification for selected channels
Compliant to the latest grid codes requirements as
EU’s EN 50549-1,-2:2019 (including German‘s
VDE-AR-N 4105:2018, VDE-AR-N 4110:2018,
UK’s G99) and American IEEE 1547:2018
Support wide range of applications – from single to
multiple, from island to network parallel operation
Power management function including new mode
of effective engine run in network parallel operation
Plug&Play support of ComAp InteliVision display
family
Automatic synchronization and power control (via
speed governor or ECU)
| | InteliSys Gas Datasheet | | Related HW ver: 2.0 | | Related SW ver: 1.10.0 | | Date of issue: 8/14/2023
Dimensions, terminals and mounting
| Panel door mounting | DIN rail mounting
Panel door mounting
| (InteliVision 5) | (InteliVision 8)
| ① | InteliVision 5
| ② | InteliSys Gas
| ③ | DIN rail
| ④ | InteliVision 8
| InteliSys Gas Datasheet | 2
Technical data
| Power supply | Analog inputs
| Power supply range | 8-36 VDC
| Number | 4, non-isolated
| Power supply drop-out | 20 ms (from 8 V)
| Type | Switchable
(Voltage, Resistance, Current)
| immunity | Resolution | 10 bits, max 4 decimal
| 0.4 A / 8 VDC | Range | 0-5 VDC / 0-2500 Ω / 0-20 mA
| Power consumption | 0.15 A / 24 VDC
| Input impedance | >100 kΩ / >100 kΩ / 180 Ω
0.1 A / 36 VDC
±1 % of meas. value ±5 mV
| RTC battery | 10 years
| Accuracy | ±2 % of meas value ±2 Ω
(replaceable by official service)
±1 % of meas value ±0.5 mA
| Fusing | 2
A (without BOUT consumption)
| Operating conditions | Analog outputs
| Number | 1
| Operating temperature | -40 ˚C to +70 ˚C
| Type | Switchable (Voltage, Current)
| Storage temperature | -40 ˚C to +80 ˚C
| Range | 0-10 VDC / 0-20 mA
2000 m above sea level
| Max. operating altitude | 4000 m above sea level for max Ph-
| Max current/load | 5 mA / 500 Ω
| Ph voltage 400 VAC | Accuracy | ±0.5 % of output value ±20 mV
| Operating humidity | 95 | % non-condensing (EN 60068-2-30) | ±0.5 % of output value ±100 μA
| Vibration | 5-25 Hz, ±1.6 mm
Magnetic pick-up
| 25-100 Hz, a = 4 g | Voltage input range | 2 Vpk-pk to 50 Veff
| Shocks | a = 200 m/s2
| Frequency input range | 4 Hz to 15 kHz
| Voltage measurement | Frequency
| 3 ph-n Gen voltage | measurement | 0.2 % from range above
| Measurement inputs | 3 ph-n Mains voltage/Bus voltage
tolerance
| Measurement range | 110 V / 277 V
Voltage regulator output
| Max allowed voltage | 125 % ph-n | 5 V TTL PWM / ±10 VDC with IG-AVRi
| Accuracy | 1 % of 110 V / 277 V
| Type | interface
| Frequency range | 40-70 Hz (accuracy 0.05 %, <0.03 Hz)
| Speed governor | output
| Input impedance | 0.6 MΩ ph-ph , 0.3 MΩ ph-n
| Voltage | output | ±10 VDC / max 10
mA
| Current measurement | Voltage
| output | via
| resistor | ±10 | VDC via 10 kΩ resistor / max 1
mA
| 3 | ph
| Gen | current, 1 ph Mains current
| Measurement inputs | PWM | 500÷3000 Hz / 5 V / max 10
mA
galvanically isolated
| Measurement range | 1A/5A
Communications
| Max allowed | 10x Inom / 2x Inom
| continuous current | RS232
Direct / Modbus, non-isolated
| Accuracy | 2 % of 1 A / 5 A | RS485(1)
Direct / Modbus, non-isolated
| Input impedance | <0.1 Ω | RS485(2)
Direct / Modbus, isolated
| Display port | Non-isolated RS485, only terminal
| Binary inputs | connection
| Number | 16, non-isolated
| USB port | Direct, Isolated
| Input resistance | 4.7 kΩ
galvanically isolated
Ethernet port
| Close/Open | 0-2 VDC close contact
LAN/Internet, Modbus TCP, AirGate
| indication | >4 VDC open contact | CAN1 | External modules, 250 kbps, max 200 m,
Isolated
| Binary outputs | Intercontroller and comm extensions, 250 /
| Number | 16, non-isolated | CAN2 | 50 kbps, max 200 / 1000 m, Isolated
| Max current | 5 A (2 A per group)
group1: BO1-8; group2: BO9-16
| Switching to | negative/positive supply terminal
| InteliSys Gas Datasheet | 3
Available extension modules
| Product | Description
Order code
| Inteli IO8/8 | 8 Binary inputs, 8 Binary outputs and 2 Analog outputs in a small unit (HW switchable
| to | IO16/0) | I-IO8/8
| Inteli IO8/8 | HW switchable to IO16/0 – 16 Binary inputs packed in a small unit | I-IO8/8
| Inteli AIN8 | 8 Analog inputs (R, I, V) and 1 pulse/frequency input in a small unit | I-AIN8
| Inteli AIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC
| Inteli AIO9/1 | 9 Analog inputs (4× DC, 4× thermocouples, 1× R) in a small unit | I-AIO9/1
| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8
| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit
IGS-PTM
| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | EM2IGLRABAA
| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8
| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485 | CM2IB4GABFB,
CM2IB4GEBFB
| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485
I-LB+
| Related | products
| Product | Description
Order code
INTELIVISION 5
| InteliVision 5 | Color 5.6" display for monitoring and control | InteliVision 5 CAN
InteliVision 5 CAN Backlit
INTELIVISION 8
| InteliVision 8 | Color 8" display for advanced monitoring, control & trending, USB capable
InteliVision 8 Marine
| InteliVision | 12Touch | 12.1" Color Display Unit | RD112OEMBZH
| InteliVision | 18Touch | Color 18“ touchscreen display designed for
| complete | monitoring and control
| of | multiple
| controllers | RD31840PBIE
or co-generation installation.
| ECON-4 | Digital speed governor dedicated for speed
| control of | gas or diesel engines. | ECON-4
| I-Step | Stepper motor driver module
I-Step
Functions and protections
| Description | ANSI
| Description | ANSI
| Description | ANSI
| Description | ANSI
| code | code | code | code
| Synchronism check | 25
| Excitation loss | 40
| Overcurrent (IDMT) | 51
| AC reclosing | 79
| Undervoltage | 27
| Current unbalance | 46
| Earth fault current | 51N+64
| Overfrequency | 81H
IDMT
| Overload | 32
| Voltage asymmetry and | 47
| Power factor | 55
| Underfrequency | 81L
phase sequence
| Load shedding | 32P
| Temperature monitoring | 49T
| Overvoltage | 59
| ROCOF | 81R
| Reverse power | 32R
| Generator overcurrent | 50
| Gas (fuel) level | 71
| Undercurrent | 37
| Earth fault current | 50N+64
| Vector shift | 78
Certifications and standards
This product is CE compliant.
| EN 50549-1:2019 | EN 60068-2-64
| EN 50549-2:2019 | EN 61010-1:2003
| EN 60068-2-6 ed.2:2008 | EN 60068-2-30:2005 | 25/55°C,
| RH | 95%, | 48hours
EN 60068-2-27 ed.2:2010
List of standards is available on: https://webstore.iec.ch/
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
