URL: https://www.comap-control.com/productfile/7eea903b-46a0-40c7-ab9a-21492b453ad3
Accessed: 2026-11-21

InteliMains
NTCBaseBox
Order code: IM-NTC-BB
Comprehensive switchgear controller
Datasheet
Product description
| Comprehensive switchgear controller | True RMS (TRMS) is used with Voltage, Current
| Built-in control for up to 32 logic groups | divided
| by | and Power measurement
| Bus Tie Breakers | Application overview
High level control for complex systems
Key features
Built-in breaker control
Genset group synchronization, Loadsharring and
VArsharring via CAN2
Customizable load control in parallel to mains
Extended communication capabilities
Airgate support and more
Highly configurable
Timers, internal PLC, Force value and more
Compatible with ComAp's InteliVision displays
Monitoring and configuration with ComAp's PC
tools
Extensive built-in protection functions
Undervoltage, overvoltage
Underfrequency, overfrequency and more
Full Modbus slave support (RS232)
Extendable with ComAp's extension modules
| | InteliMains NTC BaseBox Datasheet | Related HW ver: 2.0 | | Related SW ver: 3.4.0 | | Date of issue: 5/4/2022
Technical data
| Power supply | Binary inputs
| Power supply | 8-36 V DC
| Number | 12, non-isolated
| range | Input resistance | 4.7 kΩ
| Power | 0.4 A / 8 VDC
| Close/Open | 0-2 V DC close contact
| consumption | 0.15 A / 24 VDC
| indication | >4 V DC open contact
0.1 A / 36 VDC
| RTC battery | 10 years (replacable by official
Binary outputs
| service) | Number | 12, non-isolated
| Fusing | 2
| A (without BOUT consumption) | 0.5 A (2 A per group)
| Max. Power | Max current | group1: BO1-8; group2: BO9-12
| Dissipation | 16 W
| Switching to | Negative/positive supply terminal
| Operating conditions | Analog inputs
| Operating | -30 ˚C to +70 ˚C
| Number | 3, non-isolated
| temperature | Switchable (Voltage, Resistance,
| Storage | Type
Current)
| temperature | -40 ˚C to +80 ˚C
| Resolution | 10 bits, max 4 decimals
2000 m above sea level for
| Max. operating | max 480 V
| Range | 0-5 V DC / 0-2500 Ω / 0-20 mA
| altitude | 4000 m above sea level for
| Input impedance | >100 kΩ / >100 kΩ / 180 Ω
| max 400 V | ±1 % of meas. value ±5 mV
| 95 | % | non-condensing (EN 60068-2-
| Accuracy | ±2 % of meas value ±2 Ω
| Operating humidity | 30) | ±1 % of meas value ±0.5 mA
| Vibration | 5-25 Hz, ± 1.6 mm
Analog outputs
25-100 Hz, a = 4 g
| Shocks | a=200m/s2
| Number | 1
| Heat radiation | 16 W
| Type | Switchable (Voltage, Current)
| Voltage measurement | Range | 0-10 V DC / 0-20 mA
| Max current/load | 5 mA / 500 Ω
| Measurement | 3 ph-n Mains voltage | ±0.5 % of output value ±20 mV
| inputs | 3ph-n Bus voltage
| Accuracy | ±0.5 % of output value ±100 μA
| Measurement range | 110 V / 277 V
| Max allowed | Communications
| voltage | 125 % ph-n
| RS232 | Direct / Modbus, non-isolated
| Accuracy | 1 % of 110 V / 277 V | RS485
Direct / Modbus, isolated
| Frequency range | 40-70 Hz (at accuracy 0.1 Hz)
| Display port | Non-isolated RS485,
| Input impedance | 0.6 MΩ ph-ph, 0.3 MΩ ph-n
direct/modbus/terminal connection
| USB port | Direct, Isolated
| Current measurement | galvanically isolated
| Ethernet port | LAN / Internet, Modbus TCP, Airgate
3 ph-n Mains voltage
| Measurement | 1ph Bus current | External modules, 250kbps, max 200
| inputs | CAN1
m, Isolated
galvanically isolated
| Measurement | Intercontroller and comm extensions
| range | 1A/5A | CAN2 | 250 / 50 kbps, max 200 / 1000 m,
| Max allowed | Isolated
| current | 200 % / 200 %
| Accuracy | 2 % of 1 A / 5 A
| Input impedance | < 0.1 Ω
| InteliMains NTC BaseBox Datasheet | 2
Dimensions, terminals and mounting
| Panel door mounting | DIN-rail mounting
Panel door mounting with
| with InteliVision 5 | InteliVision 8
| ① | InteliVision5
| ② | InteliMainsNTC BaseBox
| ③ | DIN-rail
| ④ | InteliVision 8
| Note: InteliMainsNTC BaseBox can be mounted on a standard DIN rail or, in combination with InteliVision 5 | or
InteliVision 8, it can be door mounted. InteliVision 5 features mounting rail for direct mounting. Mounting in
combination with InteliVision 8 uses four screws provided in the InteliMainsNTC BaseBox package.
| InteliMains NTC BaseBox Datasheet | 3
| Available | extension modules
| Product | Description
Order code
| Inteli IO8/8 | 8 Binary inputs and 8 Binary outputs packed in a small unit (HW switchable to IO16/0) | I-IO8/8
| Inteli IO16/0 | 16 Binary inputs packed in a small unit (HW switchable to IO8/8) | I-IO8/8
| Inteli AIN8 | 8 Analog inputs and 1 pulse/frequency input in a small unit | I-AIN8
| InteliAIN8TC | 8 Thermocouple Analog inputs in a small unit | I-AIN8TC
| IS-AIN8 | 8 Analog inputs packed in a rugged metal unit | IS-AIN8
| IGS-PTM | 8 Binary inputs, 8 Binary outputs, 4 Analog inputs and 1 Analog output in a unit
IGS-PTM
| IGL-RA15 | 15 Binary LED output (3 colors) packed in a rugged metal unit | IGL-RA15
| I-AOUT8 | 8 Analog outputs packed in a rugged metal unit | I-AOUT8
| InternetBridge-NT | Multiple Internet connections (PC and Modbus) to all controllers on CAN2 or RS485
IB-NT
| I-LB+ | Direct connection (PC) to all controllers on CAN2 or RS485
I-LB+
| Related | products
| Product | Description
Order code
| InteliVision 5 | Color 5.6" display for monitoring and control
| INTELIVISION | 5
| InteliVision 5 RD | Color 5.6" display for monitoring and control (RS485 isolated and backlit buttons)
| INTELIVISION | 5 RD
| InteliVision 8 | Color 8" display for advanced monitoring, control & trending, USB capable
| INTELIVISION | 8
| InteliVision17T | Color 17" display for complete monitoring and control of multiple controllers
| INTELIVISION | 17T
Functions and protections
| Support of functions and protections as defined by | ANSI
(American National Standards Institute):
| Description | ANSI code
| Description | ANSI
code
| Master unit | 1
| Overcurrent IDMT | 51
| Multi-function device | 11
| AC circuit breaker | 52
| Synchronizing-check | 25
| Overvoltage | 59
| Undervoltage | 27
| Alarm relay** | 74
| Annunciator | 30
| Vector shift | 78
| Overload(real power) | 32P
| Reclosing relay | 79
| Reverse power | 32R
| Overfrequaency | 81O
| Current unbalance | 46
| Underfrequency | 81U
| Voltage unbalance | 47
| ROCOF | 81R
| Overcurrent | 50/50TD
| Auto selective control/transfer | 83
| Earth fault* | 50G
| Regulating device | 90
| *Extension module | EM-BIO8-EFCP
| required | **Extension module IGL-RA15
required
Certificates and standards
| EN 60068-2-6 ed.2:2008 | IEC 60255-21-1
| IEC | 60255-22-4
| EN 60068-2-27 ed.2:2010 | IEC 60255-21-2
| IEC | 60255-22-5
| EN 60068-2-30:2005 | IEC | 60255-11
| IEC | 60255-22-6
| 25/55°C, RH 95%, 48hours | IEC | 60255-22-1
| IEC | 60255-25
| EN 60068-2-64 | IEC | 60255-22-2
| IEC | 60255-5
| EN 61010-1:2003 | IEC | 60255-22-3
| List | of
standards is available on: https://webstore.iec.ch/
Manufacturer:
ComAp a.s.
| Czech Republic | E-mail: info@comap-control.com
| Phone: +420 246 | 012 | 111
Web: www.comap-control.com
| © | ComAp.
| Features | and
| specification | are
| subject | to
| change | without prior notice.
