URL: https://www.comap-control.com/productfile/5a8a95a3-f1b9-4428-bda4-684e409e5547
Accessed: 2026-11-21

InteliDrive
DCU Marine
Order code: ID-DCU Marine
Embedded Certified Engine Controller for
| Datasheet | Marine Applications
Product description
| Specialized engine controller for Marine | Symmetrical load sharing for propulsion engines
| applications Propulsion, Auxiliary, Emergency, | with J1939 (via CAN bus)
| Harbour | Integrated load and clutch control
| Provide control, monitoring and protection for | Switching between primary and secondary battery
| variable type of engines | Virtual shared inputs and outputs via CAN
| Direct communication with Electronic Control Units | Over-speed and Emergency stop detection
| Key features | Communication capabilities including RS232,
| Support of machinery with multiple CAN devices | RS485, Modem, Modbus, Internet, Ethernet
| (ECU, ACM, SCR etc.) | Remote monitoring via Modbus, TCP/IP, AirGate
| Event driven History up to 4 000 records | Cloud-based monitoring and control via
| Redundant architecture: Main unit + Backup | WebSupervisor
| module | Active e-mail messaging and SMS
| Backup ID-RPU module with hardwired protections | Available also in low temperature (LT) version
| Plug&Play support of InteliVision display family of | Extendable with ComAp peripheral modules
| ComAp IV5CANBL, IV8MARINE, IV12TOEM | Application overview
Tier 4 Final + Stage 5 control and visualization
Single speed engine operation
Configurable large PLC interpret with PLC editor
| and monitor | Auxiliary application
| Connection to engine via primary J1939 and | Emergency application
| backup J1587 buses | Combined application with harbor
mode
| Speed/load control via J1939/J1587 buses, | Variable speed engine operation
| Modbus, Binary and Analogue signals | Propulsion application
Configurable Modbus Registers, Modbus RTU and
Modbus TCP support for easy integration into the
ship’s control system
| | InteliDrive DCU Marine - 3.8.0 Data- | | Related HW ver: 2.0.1 | | Related SW ver: 3.8.0 | | Date of issue: 5/17/2023
sheet
| Technical | data
Speed pick-up input
| Power supply | Type of sensor
magnetic pick-up (connection by
shielded cable is recommended)
| Power supply range | 8-36
| V | DC
| Input impedance | 10 kΩ
| Current consumption | 0.34 mA / 8
| V | DC | 4 | Vpk-pk to 50 Vpk-pk in range 4 Hz to
| Input voltage range | 1 kHz
| (depends on supply | 0.12 mA / 24
| V | DC
| voltage) | 0.09 mA / 36
| V | DC
Minimum measured
| frequency | 4 HZ
| Galvanically isolated from | YES
| controller body | Maximum measured | 10 kHz (min. input voltage 6Vpk-pk)
| Battery voltage | frequency
| measurement tolerance | 2 % at 24 V
Frequency measurement
| tolerance | 1.5 %
| RTC battery lifetime | Up to 10 years (20°C)
| Note: RTC battery flat causes wrong | Date&Time information only.
D+ function
| Operating conditions | Max. D+ output current | 300 mA
| Guaranteed level for | 90% of supply voltage
| Operating temperature | -20 ˚C to +70 ˚C
signal Charging OK
| Storage temperature | -30 ˚C to +80 ˚C
Analog inputs (Not electrically separated)
| Humidity | 95
| % | w/o condensation
| Flash memory data | Group 1 AI1 – AI4
| retention time | 10 years
| Number of inputs | 4 unipolar
| Protection front panel | IP 65
| Resolution | 0.1 Ω
| Standard conformity | Jumper selectable range
V, Ω, mA
| EN 61000-6-2 ed.3:06 | Maximal resistance range | 2500 Ω
| Electromagnetic | EN 61000-6-4:07+A1:11
| Maximal voltage range | 4.0 V
| Compatibility | Maximal current range | 0-20 mA
IEC 60533, Ed. 2; 1999-11
| 5-25 Hz, ±1.6 mm | Input impedance | 180 Ω for mA
measuring
| Vibration | Input impedance | > 100 kΩ for V
measuring
25-100 Hz, a = 4 g
| Shocks | a = 200 m/s2
| Resistance measurement | ± | 2
| % | ± | 2 Ω out of measured value
| Heat radiation | 3.5 W
tolerance
| Voltage measurement | ± 1 % ± 1mV out of measured value
| Dimensions and weight | tolerance
| Dimensions | 183 × 123 × 47 mm
| Current measurement | ± | 1 % ± 0,5mA out of measured value
| Weight | 800 g
tolerance
| Binary inputs | Group 2 AI5 – AI8
| Number of inputs | 4 bipolar
| Number of inputs | 14
| Resolution | Up to 16 bits
| Input impedance | 4.7 kΩ
| Jumper selectable range | V, Ω, mA, thermo coupler
| Input range | 0-36 V DC
| Maximal resistance range | 2500 Ω
| Switching voltage level | 0-2
| V | DC
| close contact | Maximal voltage range | ±1000 mV / 100 mV / 5 V
| Voltage level | 8-36 V DC
Note: The maximal input voltage offset is in the range from
| Minimal input duration | 110 ms | –2 to +5 V DC against controller minus power supply when
| Binary open collector | outputs | AI5 to AI8 is used for differential voltage measuring.
| Number of outputs | 14 | ±0-20 mA active
| Maximum current - | Maximal current range
| 1 A | 0-20 mA passive
| outputs BO1, BO2 | Input impedance | 50 Ω for mA measuring
| Maximum current - | 5
| A | (60
| °C), | 4 | A (70 °C)
| Input impedance | >100 kΩ for V measuring
outputs BO3 - BO14
| Resistance measurement | ±0.5
| % | ±2Ω out of measured value
| Maximum switching | 36 VDC
tolerance
voltage
| Voltage measurement | ±0.5 % ±1 mV out of measured value
| RS232 interface | tolerance
| Maximal distance | 10 m
| Current measurement | ±0.5 % ±0.5 mA out of measured value
| Speed | up to 115.2 kBd
tolerance
| InteliDrive DCU Marine - 3.8.0 Datasheet | 2
| Dimensions, terminals | and
mounting
| InteliDrive DCU Marine - 3.8.0 Datasheet | 3
Available extension modules
| Product | Description
Order code
| ID-RPU | Redundant Protection Unit
ID-RPU
| ID-SCM, ID-SCM1 | Speed Control Module | ID-SCM, ID-SCM1
| Communication Module with CAN and RS485/J1587 interface | ID-COM
| ID-COM | Communication Module with CAN1/CAN2/J1587 interface | CM2J1708BZB
| Inteli AIN8 | 8 Analog Input Channels and 1 RPM/Impulse Input Module | I-AIN8
| Inteli AIN8TC | 8 Analog Channels Module | I-AIN8TC
| Inteli IO8/8 | Binary Inputs/Outputs and Analog Outputs Module | I-IO8/8
| Inteli AIO9/1 | Analog Input Output Module | I-AIO9/1
| IGS-PTM | Analog/Binary Input/Output Module
IGS-PTM
| IS-AIN8 | Analogue Input Module | IS-AIN8
| IS-AIN8TC | Module for Thermocouple Measurement | IS-AIN8TC
| IS-BIN16/8 | Binary Input/Output Module | IS-BIN16/8
| I-AOUT8 | Analog Output Module | I-AOUT8
| IGL-RA15 | Remote Annunciator | EM2IGLRABAA
Related products
| Product | Description
Order code
| 3G Communication Module | with
| Cellular/Ethernet | Connection
IB-NT
| 4G EU market | CM2IB4GEBFB
| InternetBridge-NT | 4G USA+Canada market | CM2IB4GABFB
| 4G Japan market | CM2IB4GJBFB
INTELIVISION 5
| InteliVision 5 | 5.7“ colour display unit with buttons (can be equipped by backlit buttons and | INTELIVISION 5
CAN
| Marine certification) | INTELIVISION 5
CAN
Backlit
| InteliVision | 8 | Marine Approved 8" Colour Display Unit for InteliGen NT/InteliSys NT and | InteliVision 8 Marine
InteliDrive Family of Controllers
Industrial operator panel equipped with 12,1” colour, multi-touch screen -
| InteliVision | 12Touch
| OEM | dedicated together with the main ComAp controller to visualise and control | RD112OEMBZH
various applications
| InteliVision | 13Touch | 13.3" Marine certified Panel PC with multi-controller support and buttons for | RD1IV13TBME
brightness change on its front face.
I-CB/CAT DIESEL
I-CB/CAT GAS
I-CB/DEUTZTEM
| I-CB | ECU Communication Bridge
I-CB/MODBUS
I-CB/MTU
I-CB/MTU ECS
I-CB/MTU SIAM4000
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
Certificates and standards
| EN 61000-6-2 ed.3:06 | BV
| EN 61000-6-4:07+A1:11 | ABS
| UL 6200 | C1D2
| EN 60068-2-30:2005 | RS
| 25/55°C, RH 95%, 48hours | CCS
| DNV | CRS
| LR | RINA
E-mail: info@comap-control.com
Web: www.comap-control.com
© ComAp. Features and specification are subject to change without prior notice.
