URL: https://comappower.com/product/ricardo-generator-set/
Accessed: 2026-10-28

RICARDO GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
RICARDO GENERATOR SET
Home / Uncategorized / RICARDO GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / RICARDO GENERATOR SET
RICARDO GENERATOR SET
Name *
Email *
Phone *
Message *
Website
Send Message
Category Uncategorized
Description
50Hz (T2)
50Hz (T3)
60HZ (T2)
60Hz (T3)
50Hz (T2)
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM41 | 41kVA | 33kW | 38kVA | 30kW | YC4D60-D21 | 4 | COM41
| COM69 | 69kVA | 55kW | 63kVA | 50kW | YC4D90Z-D21 | 4 | COM69
| COM80 | 80kVA | 64kW | 73kVA | 58kW | YC4A100Z-D20 | 4 | COM80
| COM110 | 110kVA | 88kW | 100kVA | 80kW | YC4A140L-D20 | 4 | COM110
| COM138 | 138kVA | 110kW | 125kVA | 100kW | YC4A180L-D20 | 4 | COM138
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC6B205L-D20 | 6 | COM165
| COM200 | 200kVA | 160kW | 188kVA | 150kW | YC6A245L-D21 | 6 | COM200
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK350L-D20 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D20 | 6 | COM344
| COM385 | 385kVA | 308kW | 350kVA | 280kW | YC6MJ480L-D20 | 6 | COM385
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D21 | 6 | COM413
| COM440 | 440kVA | 352kW | 400kVA | 320kW | YC6T550L-D21 | 6 | COM440
| COM500 | 500kVA | 400kW | 450kVA | 360kW | YC6T600L-D22 | 6 | COM500
| COM550 | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D20 | 6 | COM550
50Hz (T3)
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM22 | 22kVA | 18kW | 20kVA | 16kW | 4D24G6 | 4 | COM22
| COM22 | 22kVA | 18kW | 20kVA | 16kW | 4D24G4/A | 4 | COM22
| COM28 | 28kVA | 22kW | 25kVA | 20kW | 4D24G7 | 4 | COM28
| COM28 | 28kVA | 22kW | 25kVA | 20kW | 4D24G2/A | 4 | COM28
| COM33 | 33kVA | 26kW | 30kVA | 24kW | 4D24TG2 | 4 | COM33
| COM33 | 33kVA | 26kW | 30kVA | 24kW | 4D24TG2/A | 4 | COM33
| COM41 | 41kVA | 33kW | 38kVA | 30kW | 4D24TG0 | 4 | COM41
| COM41 | 41kVA | 33kW | 38kVA | 30kW | 4D24TG0/A | 4 | COM41
| COM62 | 62kVA | 50kW | 56kVA | 45kW | YC4D80-D34 | 4 | COM62
| COM69 | 69kVA | 55kW | 63kVA | 50kW | YC4D90-D34 | 4 | COM69
| COM83 | 83kVA | 66kW | 75kVA | 60kW | YC4D105-D34 | 4 | COM83
| COM94 | 94kVA | 75kW | 85kVA | 68kW | YC4D120-D31 | 4 | COM94
| COM110 | 110kVA | 88kW | 100kVA | 80kW | YC4D140-D31 | 4 | COM110
| COM110 | 110kVA | 88kW | 100kVA | 80kW | YC4A140-D30 | 4 | COM110
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC4D155-D31 | 4 | COM125
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC4A155-D30 | 4 | COM125
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC4A165-D30 | 4 | COM125
| COM150 | 150kVA | 120kW | 138kVA | 110kW | YC4A190-D30 | 4 | COM150
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC6A205-D30 | 6 | COM165
| COM190 | 190kVA | 152kW | 175kVA | 140kW | YC6A230-D30 | 6 | COM190
| COM200 | 200kVA | 160kW | 180kVA | 144kW | YC6A245-D30 | 6 | COM200
| COM220 | 220kVA | 176kW | 200kVA | 160kW | YC6A275-D30 | 6 | COM220
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK350-D30 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420-D30 | 6 | COM344
| COM385 | 385kVA | 308kW | 350kVA | 280kW | YC6MK450-D30 | 6 | COM385
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6K500-D30 | 6 | COM413
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6K500-D31 | 6 | COM413
| COM425 | 425kVA | 340kW | 400kVA | 320kW | YC6K520-D30 | 6 | COM425
| COM500 | 500kVA | 400kW | 450kVA | 360kW | YC6K600-D30 | 6 | COM500
| COM550 | 550kVA | 440kW | 500kVA | 400kW | YC6T660-D31 | 6 | COM550
| COM625 | 625kVA | 500kW | 563kVA | 450kW | YC6TD780-D31 | 6 | COM625
| COM688 | 688kVA | 550kW | 625kVA | 500kW | YC6TD840-D31 | 6 | COM688
| COM750 | 750kVA | 600kW | 688kVA | 550kW | YC6TD900-D31 | 6 | COM750
| COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6TD1000-D30 | 6 | COM825
| COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6C1020-D31 | 6 | COM825
| COM888 | 888kVA | 710kW | 810kVA | 648kW | YC6C1070-D31 | 6 | COM888
| COM1000 | 1000kVA | 800kW | 913kVA | 730kW | YC6C1220-D31 | 6 | COM1000
| COM1100 | 1100kVA | 880kW | 1000kVA | 800kW | YC6C1320-D31 | 6 | COM1100
| COM1250 | 1250kVA | 1000kW | 1125kVA | 900kW | YC6C1520-D31 | 6 | COM1250
| COM1100 | 1100kVA | 880kW | 1000kVA | 800kW | YC12VTD1350-D30 | 12 | COM1100
| COM1250 | 1250kVA | 1000kW | 1125kVA | 900kW | YC12VTD1500-D30 | 12 | COM1250
| COM1375 | 1375kVA | 1100kW | 1250kVA | 1000kW | YC12VTD1680-D30 | 12 | COM1375
| COM1500 | 1500kVA | 1200kW | 1375kVA | 1100kW | YC12VTD1830-D30 | 12 | COM1500
| COM1650 | 1650kVA | 1320kW | 1500kVA | 1200kW | YC12VTD2000-D30 | 12 | COM1650
| COM1375 | 1375kVA | 1100kW | 1250kVA | 1000kW | YC12VC1680-D31 | 12 | COM1375
| COM1650 | 1650kVA | 1320kW | 1500kVA | 1200kW | YC12VC2070-D31 | 12 | COM1650
| COM1875 | 1875kVA | 1500kW | 1688kVA | 1350kW | YC12VC2270-D31 | 12 | COM1875
| COM2000 | 2000kVA | 1600kW | 1875kVA | 1500kW | YC12VC2510-D31 | 12 | COM2000
| COM2250 | 2250kVA | 1800kW | 2125kVA | 1700kW | YC12VC2700-D31 | 12 | COM2250
| COM2500 | 2500kVA | 2000kW | 2250kVA | 1800kW | YC16VC3000-D31 | 16 | COM2500
| COM2750 | 2750kVA | 2200kW | 2500kVA | 2000kW | YC16VC3300-D31 | 16 | COM2750
| COM3000 | 3000kVA | 2400kW | 2750kVA | 2200kW | YC16VC3600-D31 | 16 | COM3000
60HZ (T2)
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM41 | 41kVA | 33kW | 38kVA | 30kW | YC4D65-D20 | 4 | COM41
| COM62 | 62kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | COM62
| COM75 | 75kVA | 60kW | 69kVA | 55kW | YC4D100Z-D20 | 4 | COM75
| COM110 | 110kVA | 88kW | 98kVA | 80kW | YC6B130Z-D20 | 6 | COM110
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC6B160Z-D20 | 6 | COM125
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC6B210L-D20 | 6 | COM165
| COM200 | 200kVA | 160kW | 180kVA | 144kW | YC6A245L-D20 | 6 | COM200
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK360L-D20 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D21 | 6 | COM344
| COM375 | 375kVA | 300kW | 350kVA | 280kW | YC6MJ480L-D21 | 6 | COM375
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D22 | 6 | COM413
| COM550 | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D21 | 6 | COM550
60Hz (T3)
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM25 | 25kVA | 20kW | 23kVA | 18kW | 4D24G3/A | 4 | COM25
| COM31 | 31kVA | 25kW | 29kVA | 23kW | 4D24G1/A | 4 | COM31
| COM41 | 41kVA | 33kW | 38kVA | 30kW | 4D24TG3/A | 4 | COM41
| COM110 | 110kVA | 88kW | 98kVA | 80kW | YC4D140-D33 | 4 | COM110
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC4D155-D33 | 4 | COM125
| COM138 | 138kVA | 110kW | 125kVA | 100kW | YC4D180-D33 | 4 | COM138
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC4A205-D32 | 4 | COM165
| COM200 | 200kVA | 160kW | 188kVA | 150kW | YC6A245-D32 | 6 | COM200
| COM220 | 220kVA | 176kW | 200kVA | 160kW | YC6A285-D32 | 6 | COM220
| COM240 | 240kVA | 192kW | 219kVA | 175kW | YC6A305-D32 | 6 | COM240
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK360-D30 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420-D31 | 6 | COM344
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6MK500-D32 | 6 | COM413
| COM625 | 625kVA | 500kW | 563kVA | 450kW | YC6TD780-D32 | 6 | COM625
| COM688 | 688kVA | 550kW | 625kVA | 500kW | YC6TD840-D32 | 6 | COM688
| COM750 | 750kVA | 600kW | 688kVA | 550kW | YC6TD940-D32 | 6 | COM750
| COM825 | 825kVA | 660kW | 750kVA | 600kW | YC6TD1020-D32 | 6 | COM825
| COM1730 | 1730kVA | 1384kW | 1575kVA | 1260kW | YC12VC2170-D33 | 12 | COM1730
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM41 | 41kVA | 33kW | 38kVA | 30kW | YC4D65-D20 | 4 | COM41
| COM62 | 62kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | COM62
| COM75 | 75kVA | 60kW | 69kVA | 55kW | YC4D100Z-D20 | 4 | COM75
| COM110 | 110kVA | 88kW | 98kVA | 80kW | YC6B130Z-D20 | 6 | COM110
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC6B160Z-D20 | 6 | COM125
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC6B210L-D20 | 6 | COM165
| COM200 | 200kVA | 160kW | 180kVA | 144kW | YC6A245L-D20 | 6 | COM200
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK360L-D20 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D21 | 6 | COM344
| COM375 | 375kVA | 300kW | 350kVA | 280kW | YC6MJ480L-D21 | 6 | COM375
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D22 | 6 | COM413
| COM550 | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D21 | 6 | COM550
RICARDO WATER-COOLED SERIES DIESEL GENERATOR SETS
Related products
Quick View
Uncategorized
YUCHAI GENERATOR SET
Quick View
Uncategorized
YANMAR GENERATOR SET
Quick View
Uncategorized
YANGDONG GENERATOR SET
Quick View
Uncategorized
MITSUBISHI GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Email
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
