URL: https://comappower.com/product/cummins-powered-genset/
Accessed: 2026-10-28

CUMMINS® POWERED GENSET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
CUMMINS® POWERED GENSET
Home / Uncategorized / CUMMINS® POWERED GENSET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / CUMMINS® POWERED GENSET
CUMMINS® POWERED GENSET
Name *
Email *
Phone *
Message *
Email
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM28C | 28kVA | 22kW | 25kVA | 20kW | 4B3.9-G1 | 4 | COM28C
| COM28C | 28kVA | 22kW | 25kVA | 20kW | 4B3.9-G2 | 4 | COM28C
| COM42C | 42kVA | 34kW | 38kVA | 30kW | 4BT3.9-G1 | 4 | COM42C
| COM42C | 42kVA | 34kW | 38kVA | 30kW | 4BT3.9-G2 | 4 | COM42C
| COM63C | 63kVA | 50kW | 56kVA | 45kW | 4BTA3.9-G2(G45E1) | 4 | COM63C
| COM69C | 69kVA | 55kW | 63kVA | 50kW | 4BTA3.9-G2(G52E1) | 4 | COM69C
| COM88C | 88kVA | 70kW | 80kVA | 64kW | 4BTA3.9-G11 | 4 | COM88C
| COM94C | 94kVA | 75kW | 85kVA | 68kW | 6BT5.9-G1 | 6 | COM94C
| COM94C | 110kVA | 88kW | 85kVA | 68kW | 6BT5.9-G2(G75E1) | 6 | COM94C
| COM105C | 105kVA | 84kW | 95kVA | 76kW | 4BTA3.9-G13 | 4 | COM105C
| COM110C | 110kVA | 88kW | 100kVA | 80kW | 6BT5.9-G2(G75E1) | 6 | COM110C
| COM115C | 115kVA | 92kW | 105kVA | 84kW | 6BT5.9-G2(G84E1) | 6 | COM115C
| COM125C | 125kVA | 100kW | 114kVA | 91kW | 6BTA5.9-G2 | 6 | COM125C
| COM143C | 143kVA | 114kW | 130kVA | 104kW | 6BTAA5.9-G2 | 6 | COM143C
| COM165C | 165kVA | 132kW | 150kVA | 120kW | 6BTAA5.9-G12 | 6 | COM165C
| COM200C | 200kVA | 160kW | 180kVA | 144kW | 6CTA8.3-G2 | 6 | COM200C
| COM220C | 220kVA | 176kW | 200kVA | 160kW | 6CTAA8.3-G2 | 6 | COM220C
| COM250C | 250kVA | 200kW | N/A | N/A | 6CTAA8.3-G9 | 6 | COM250C
| COM275C | 275kVA | 220kW | 250kVA | 200kW | 6LTAA8.9-G2 | 6 | COM275C
| COM275C | 275kVA | 220kW | 250kVA | 200kW | MTA11-G2 | 6 | COM275C
| COM275C | 275kVA | 220kW | 250kVA | 200kW | NT855-GA | 6 | COM275C
| COM290C | 290kVA | 232kW | 263kVA | 210kW | 6LTAA8.9-G3 | 6 | COM290C
| COM300C | 300kVA | 240kW | 270kVA | 216kW | 6LTAA9.5-G3 | 6 | COM300C
| COM313C | 313kVA | 250kW | 275kVA | 220kW | NTA855-G1A | 6 | COM313C
| COM350C | 350kVA | 280kW | 313kVA | 250kW | MTAA11-G3 | 6 | COM350C
| COM350C | 350kVA | 280kW | 313kVA | 250kW | NTA855-G1B | 6 | COM350C
| COM350C | 350kVA | 280kW | 320kVA | 256kW | 6LTAA9.5-G1 | 6 | COM350C
| COM375C | 375kVA | 300kW | 350kVA | 280kW | NTA855-G2A | 6 | COM375C
| COM412C | 412kVA | 330kW | 375kVA | 300kW | NTAA855-G7 | 6 | COM412C
| COM418C | 418kVA | 334kW | 380kVA | 304kW | 6ZTAA13-G3 | 6 | COM418C
| COM450C | 450kVA | 360kW | N/A | N/A | NTAA855-G7A | 6 | COM450C
| COM468C | 468kVA | 374kW | 425kVA | 340kW | 6ZTAA13-G2 | 6 | COM468C
| COM475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G4 | 6 | COM475C
| COM500C | 500kVA | 400kW | 450kVA | 360kW | KTA19-G3 | 6 | COM500C
| COM550C | 550kVA | 440kW | 500kVA | 400kW | KTA19-G3A | 6 | COM550C
| COM550C | 550kVA | 440kW | 500kVA | 400kW | KTA19-G4 | 6 | COM550C
| COM650C | 650kVA | 520kW | 575kVA | 460kW | KTAA19-G6 | 6 | COM650C
| COM688C | 688kVA | 550kW | N/A | N/A | KTAA19-G6A | 6 | COM688C
| COM788C | 788kVA | 630kW | 713kVA | 570kW | KTA38-G1 | 12 | COM788C
| COM825C | 825kVA | 660kW | 750kVA | 600kW | KTA38-G2 | 12 | COM825C
| COM888C | 888kVA | 710kW | 800kVA | 640kW | KTA38-G2B | 12 | COM888C
| COM1000C | 1000kVA | 800kW | 910kVA | 728kW | KTA38-G2A | 12 | COM1000C
| COM1100C | 1100kVA | 880kW | 1000kVA | 800kW | KTA38-G5 | 12 | COM1100C
| COM1250C | 1250kVA | 1000kW | N/A | N/A | KTA38-G9 | 12 | COM1250C
| COM1375C | 1375kVA | 1100kW | 1250kVA | 1000kW | KTA50-G3 | 16 | COM1375C
| COM1650C | 1650kVA | 1320kW | 1375kVA | 1100kW | KTA50-G8 | 16 | COM1650C
| COM1650C | 1650kVA | 1320kW | 1500kVA | 1200kW | KTA50-GS8 | 16 | COM1650C
| COM1875C | 1875kVA | 1500kW | N/A | N/A | KTA50-G15 | 16 | COM1875C
| COM275C | 275kVA | 220kW | 250kVA | 200kW | QSNT-G6 | 6 | COM275C
| COM313C | 313kVA | 250kW | 275kVA | 220kW | QSNT-G7 | 6 | COM313C
| COM350C | 350kVA | 280kW | 313kVA | 250kW | QSNT-G1 | 6 | COM350C
| COM388C | 388kVA | 310kW | 350kVA | 280kW | QSNT-G2 | 6 | COM388C
| COM440C | 440kVA | 352kW | 400kVA | 320kW | QSNT-G3 | 6 | COM440C
| COM500C | 500kVA | 400kW | 450kVA | 360kW | QSK19-G14 | 6 | COM500C
| COM500C | 500kVA | 400kW | N/A | N/A | QSNT-G4X | 6 | COM500C
| COM550C | 550kVA | 440kW | 500kVA | 400kW | QSK19-G13 | 6 | COM550C
| COM550C | 550kVA | 440kW | 500kVA | 400kW | QSZ13-G10 | 6 | COM550C
| COM625C | 625kVA | 500kW | 575kVA | 460kW | QSK19-G12 | 6 | COM625C
| COM650C | 650kVA | 520kW | 588kVA | 470kW | QSK19-G6 | 6 | COM650C
| COM688C | 688kVA | 550kW | 625kVA | 500kW | QSK19-G7 | 6 | COM688C
| COM715C | 715kVA | 572kW | 650kVA | 520kW | QSK19-G4 | 6 | COM715C
| COM750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G11 | 6 | COM750C
| COM750C | 750kVA | 600kW | N/A | N/A | QSK19-G11X | 6 | COM750C
| COM825C | 825kVA | 660kW | 750kVA | 600kW | QSK38-G8 | 12 | COM825C
| COM888C | 888kVA | 710kW | 800kVA | 640kW | QSK38-G7 | 12 | COM888C
| COM1000C | 1000kVA | 800kW | 910kVA | 728kW | QSK38-G6 | 12 | COM1000C
| COM1100C | 1100kVA | 880kW | 1000kVA | 800kW | QSK38-G1 | 12 | COM1100C
| COM1250C | 1250kVA | 1000kW | 1135kVA | 908kW | QSK38-G2 | 12 | COM1250C
| COM1375C | 1375kVA | 1100kW | 1250kVA | 1000kW | QSK38-G5 | 12 | COM1375C
| COM1500C | 1500kVA | 1200kW | 1375kVA | 1100kW | QSK38-G5A | 12 | COM1500C
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM35C | 35kVA | 28kW | 31kVA | 25kW | 4B3.9-G2 | 4 | COM35C
| COM50C | 50kVA | 40kW | 45kVA | 36kW | 4BT3.9-G2 | 4 | COM50C
| COM69C | 69kVA | 55kW | 63kVA | 50kW | 4BTA3.9-G2(G45E1) | 4 | COM69C
| COM85C | 85kVA | 68kW | 0kVA | 60kW | 4BTA3.9-G2(G52E1) | 4 | COM85C
| COM97C | 97kVA | 78kW | 88kVA | 70kW | 4BTA3.9-G11 | 4 | COM97C
| COM120C | 120kVA | 96kW | 110kVA | 88kW | 6BT5.9-G2(G75E1) | 6 | COM120C
| COM138C | 138kVA | 110kW | 125kVA | 100kW | 6BT5.9-G2(G84E1) | 6 | COM138C
| COM143C | 143kVA | 114kW | 130kVA | 104kW | 6BTA5.9-G2 | 6 | COM143C
| COM160C | 160kVA | 128kW | 145kVA | 116kW | 6BTAA5.9-G2 | 6 | COM160C
| COM175C | 175kVA | 140kW | 160kVA | 128kW | 6BTAA5.9-G12 | 6 | COM175C
| COM185C | 185kVA | 148kW | 168kVA | 134kW | 6CTA8.3-G2 | 6 | COM185C
| COM210C | 210kVA | 168kW | 190kVA | 152kW | 6CTA8.3-G2 | 6 | COM210C
| COM230C | 230kVA | 184kW | 210kVA | 168kW | 6CTAA8.3-G2 | 6 | COM230C
| COM275C | 275kVA | 220kW | N/A | N/A | 6CTAA8.3-G9 | 6 | COM275C
| COM275C | 275kVA | 220kW | 250kVA | 200kW | 6LTAA8.9-G2 | 6 | COM275C
| COM275C | 275kVA | 220kW | N/A | N/A | NT855-GA | 6 | COM275C
| COM313C | 313kVA | 250kW | 280kVA | 224kW | 6LTAA8.9-G3 | 6 | COM313C
| COM325C | 325kVA | 260kW | 288kVA | 230kW | 6LTAA9.5-G3 | 6 | COM325C
| COM344C | 344kVA | 275kW | 313kVA | 250kW | NTA855-G1 | 6 | COM344C
| COM350C | 350kVA | 280kW | 319kVA | 255kW | 6LTAA9.5-G1 | 6 | COM350C
| COM385C | 385kVA | 308kW | 350kVA | 280kW | NTA855-G1B | 6 | COM385C
| COM425C | 425kVA | 340kW | 388kVA | 310kW | 6ZTAA13-G3 | 6 | COM425C
| COM438C | 438kVA | 350kW | 394kVA | 315kW | NTA855-G3 | 6 | COM438C
| COM475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G2 | 6 | COM475C
| COM475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G4 | 6 | COM475C
| COM500C | 500kVA | 400kW | 438kVA | 350kW | KTA19-G2 | 6 | COM500C
| COM563C | 563kVA | 450kW | 513kVA | 410kW | KTA19-G3 | 6 | COM563C
| COM625C | 625kVA | 500kW | 563kVA | 450kW | KTA19-G3A | 6 | COM625C
| COM625C | 625kVA | 500kW | 563kVA | 450kW | KTA19-G4 | 6 | COM625C
| COM750C | 750kVA | 600kW | N/A | N/A | KTAA19-G6A | 6 | COM750C
| COM850C | 850kVA | 680kW | 775kVA | 620kW | KT38-G | 12 | COM850C
| COM850C | 963kVA | 770kW | 875kVA | 700kW | KT38-G1 | 12 | COM850C
| COM1000C | 1000kVA | 800kW | 906kVA | 725kW | KTA38-G2 | 12 | COM1000C
| COM1038C | 1038kVA | 830kW | 938kVA | 750kW | KTA38-G2B | 12 | COM1038C
| COM1125C | 1125kVA | 900kW | 1000kVA | 800kW | KTA38-G2A | 12 | COM1125C
| COM1250C | 1250kVA | 1000kW | 1125kVA | 900kW | KTA38-G4 | 12 | COM1250C
| COM1375C | 1375kVA | 1100kW | N/A | N/A | KTA38-G9 | 12 | COM1375C
| COM1575C | 1575kVA | 1260kW | 1375kVA | 1100kW | KTA50-G3 | 12 | COM1575C
| COM1875C | 1875kVA | 1500kW | 1575kVA | 1260kW | KTA50-G9 | 12 | COM1875C
| COM438C | 438kVA | 350kW | 400kVA | 320kW | QSNT-G3 | 6 | COM438C
| COM668C | 668kVA | 534kW | 625kVA | 500kW | QSK19-G4 | 6 | COM668C
| COM750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G5 | 6 | COM750C
| COM750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G8 | 6 | COM750C
| COM1438C | 1438kVA | 1150kW | 1200kVA | 960kW | QSK38-G5 | 6 | COM1438C
| COM1550C | 1550kVA | 1240kW | 1375kVA | 1100kW | QSK38-G4 | 6 | COM1550C
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM35C | 35kVA | 28kW | 31kVA | 25kW | 4B3.9-G2 | 4 | COM35C
| COM50C | 50kVA | 40kW | 45kVA | 36kW | 4BT3.9-G2 | 4 | COM50C
| COM69C | 69kVA | 55kW | 63kVA | 50kW | 4BTA3.9-G2(G45E1) | 4 | COM69C
| COM85C | 85kVA | 68kW | 0kVA | 60kW | 4BTA3.9-G2(G52E1) | 4 | COM85C
| COM97C | 97kVA | 78kW | 88kVA | 70kW | 4BTA3.9-G11 | 4 | COM97C
| COM120C | 120kVA | 96kW | 110kVA | 88kW | 6BT5.9-G2(G75E1) | 6 | COM120C
| COM138C | 138kVA | 110kW | 125kVA | 100kW | 6BT5.9-G2(G84E1) | 6 | COM138C
| COM143C | 143kVA | 114kW | 130kVA | 104kW | 6BTA5.9-G2 | 6 | COM143C
| COM160C | 160kVA | 128kW | 145kVA | 116kW | 6BTAA5.9-G2 | 6 | COM160C
| COM175C | 175kVA | 140kW | 160kVA | 128kW | 6BTAA5.9-G12 | 6 | COM175C
| COM185C | 185kVA | 148kW | 168kVA | 134kW | 6CTA8.3-G2 | 6 | COM185C
| COM210C | 210kVA | 168kW | 190kVA | 152kW | 6CTA8.3-G2 | 6 | COM210C
| COM230C | 230kVA | 184kW | 210kVA | 168kW | 6CTAA8.3-G2 | 6 | COM230C
| COM275C | 275kVA | 220kW | N/A | N/A | 6CTAA8.3-G9 | 6 | COM275C
| COM275C | 275kVA | 220kW | 250kVA | 200kW | 6LTAA8.9-G2 | 6 | COM275C
| COM275C | 275kVA | 220kW | N/A | N/A | NT855-GA | 6 | COM275C
| COM313C | 313kVA | 250kW | 280kVA | 224kW | 6LTAA8.9-G3 | 6 | COM313C
| COM325C | 325kVA | 260kW | 288kVA | 230kW | 6LTAA9.5-G3 | 6 | COM325C
| COM344C | 344kVA | 275kW | 313kVA | 250kW | NTA855-G1 | 6 | COM344C
| COM350C | 350kVA | 280kW | 319kVA | 255kW | 6LTAA9.5-G1 | 6 | COM350C
| COM385C | 385kVA | 308kW | 350kVA | 280kW | NTA855-G1B | 6 | COM385C
| COM425C | 425kVA | 340kW | 388kVA | 310kW | 6ZTAA13-G3 | 6 | COM425C
| COM438C | 438kVA | 350kW | 394kVA | 315kW | NTA855-G3 | 6 | COM438C
| COM475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G2 | 6 | COM475C
| COM475C | 475kVA | 380kW | 438kVA | 350kW | 6ZTAA13-G4 | 6 | COM475C
| COM500C | 500kVA | 400kW | 438kVA | 350kW | KTA19-G2 | 6 | COM500C
| COM563C | 563kVA | 450kW | 513kVA | 410kW | KTA19-G3 | 6 | COM563C
| COM625C | 625kVA | 500kW | 563kVA | 450kW | KTA19-G3A | 6 | COM625C
| COM625C | 625kVA | 500kW | 563kVA | 450kW | KTA19-G4 | 6 | COM625C
| COM750C | 750kVA | 600kW | N/A | N/A | KTAA19-G6A | 6 | COM750C
| COM850C | 850kVA | 680kW | 775kVA | 620kW | KT38-G | 12 | COM850C
| COM850C | 963kVA | 770kW | 875kVA | 700kW | KT38-G1 | 12 | COM850C
| COM1000C | 1000kVA | 800kW | 906kVA | 725kW | KTA38-G2 | 12 | COM1000C
| COM1038C | 1038kVA | 830kW | 938kVA | 750kW | KTA38-G2B | 12 | COM1038C
| COM1125C | 1125kVA | 900kW | 1000kVA | 800kW | KTA38-G2A | 12 | COM1125C
| COM1250C | 1250kVA | 1000kW | 1125kVA | 900kW | KTA38-G4 | 12 | COM1250C
| COM1375C | 1375kVA | 1100kW | N/A | N/A | KTA38-G9 | 12 | COM1375C
| COM1575C | 1575kVA | 1260kW | 1375kVA | 1100kW | KTA50-G3 | 12 | COM1575C
| COM1875C | 1875kVA | 1500kW | 1575kVA | 1260kW | KTA50-G9 | 12 | COM1875C
| COM438C | 438kVA | 350kW | 400kVA | 320kW | QSNT-G3 | 6 | COM438C
| COM668C | 668kVA | 534kW | 625kVA | 500kW | QSK19-G4 | 6 | COM668C
| COM750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G5 | 6 | COM750C
| COM750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G8 | 6 | COM750C
| COM1438C | 1438kVA | 1150kW | 1200kVA | 960kW | QSK38-G5 | 6 | COM1438C
| COM1550C | 1550kVA | 1240kW | 1375kVA | 1100kW | QSK38-G4 | 6 | COM1550C
Related products
Quick View
Uncategorized
YUCHAI GENERATOR SET
Quick View
Uncategorized
YANMAR GENERATOR SET
Quick View
Uncategorized
VOLVO GENERATOR SET
Quick View
Uncategorized
DOOSAN GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Email
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
