URL: https://comappower.com/product/perkins-generator-set/
Accessed: 2026-10-28

PERKINS GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
PERKINS GENERATOR SET
Home / Uncategorized / PERKINS GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / PERKINS GENERATOR SET
PERKINS GENERATOR SET
Name *
Email *
Phone *
Message *
Name
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM10PE | 10kVA | 8kW | 9kVA | 7kW | 403A-11G1 | 3 | COM10PE
| COM10PE | 10kVA | 8kW | 9kVA | 7kW | 403D-11G | 3 | COM10PE
| COM14PE | 14kVA | 11kW | 13kVA | 10kW | 403A-15G1 | 3 | COM14PE
| COM14PE | 14kVA | 11kW | 13kVA | 10kW | 403D-15G | 3 | COM14PE
| COM16PE | 16kVA | 13kW | 15kVA | 12kW | 403A-15G2 | 3 | COM16PE
| COM22PE | 22kVA | 18kW | 20kVA | 16kW | 404A-22G1 | 4 | COM22PE
| COM22PE | 22kVA | 18kW | 20kVA | 16kW | 404D-22G | 4 | COM22PE
| COM30PE | 30kVA | 24kW | 28kVA | 22kW | 404D-22TG | 4 | COM30PE
| COM33PE | 33kVA | 26kW | 30kVA | 24kW | 1103A-33G | 3 | COM33PE
| COM50PE | 50kVA | 40kW | 45kVA | 36kW | 1103A-33TG1 | 3 | COM50PE
| COM66PE | 66kVA | 53kW | 60kVA | 48kW | 1103A-33TG2 | 3 | COM66PE
| COM71PE | 71kVA | 57kW | 65kVA | 52kW | 1104A-44TG1 | 4 | COM71PE
| COM88PE | 88kVA | 70kW | 80kVA | 64kW | 1104A-44TG2 | 4 | COM88PE
| COM88PE | 88kVA | 70kW | 80kVA | 64kW | 1104C-44TAG1 | 4 | COM88PE
| COM110PE | 110kVA | 88kW | 100kVA | 80kW | 1104C-44TAG2 | 4 | COM110PE
| COM150PE | 150kVA | 120kW | 135kVA | 108kW | 1106A-70TG1 | 6 | COM150PE
| COM158PE | 158kVA | 126kW | 143kVA | 114kW | 1106D-E70TAG2 | 6 | COM158PE
| COM165PE | 165kVA | 132kW | 150kVA | 120kW | 1106A-70TAG2 | 6 | COM165PE
| COM165PE | 165kVA | 132kW | 150kVA | 120kW | 1106D-E70TAG3 | 6 | COM165PE
| COM200PE | 200kVA | 160kW | 180kVA | 144kW | 1106A-70TAG3 | 6 | COM200PE
| COM200PE | 200kVA | 160kW | 180kVA | 144kW | 1106D-E70TAG4 | 6 | COM200PE
| COM220PE | 220kVA | 176kW | 200kVA | 160kW | 1106A-70TAG4 | 6 | COM220PE
| COM250PE | 1000kVA | 800kW | 230kVA | 184kW | 1506A-E88TAG2 | 6 | COM250PE
| COM275PE | 1100kVA | 880kW | 250kVA | 200kW | 1506A-E88TAG3 | 6 | COM275PE
| COM325PE | 1250kVA | 1000kW | 295kVA | 236kW | 1506A-E88TAG5 | 6 | COM325PE
| COM400PE | 1375kVA | 1100kW | 350kVA | 280kW | 2206C-E13TAG2 | 6 | COM400PE
| COM450PE | 1650kVA | 1320kW | 400kVA | 320kW | 2206C-E13TAG3 | 6 | COM450PE
| COM500PE | 1650kVA | 1320kW | 450kVA | 360kW | 2506C-E15TAG1 | 6 | COM500PE
| COM550PE | 1875kVA | 1500kW | 500kVA | 400kW | 2506C-E15TAG2 | 6 | COM550PE
| COM660PE | 275kVA | 220kW | 600kVA | 480kW | 2806C-E18TAG1A | 6 | COM660PE
| COM700PE | 313kVA | 250kW | 650kVA | 520kW | 2806A-E18TAG2 | 6 | COM700PE
| COM825PE | 825kVA | 660kW | 750kVA | 600kW | 4006-23TAG2A | 6 | COM825PE
| COM900PE | 900kVA | 720kW | 800kVA | 640kW | 4006-23TAG3A | 6 | COM900PE
| COM1000PE | 1000kVA | 800kW | 900kVA | 720kW | 4008TAG1A | 8 | COM1000PE
| COM1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | COM1100PE
| COM1250PE | 1250kVA | 1000kW | 1125kVA | 900kW | 4008-30TAG3 | 8 | COM1250PE
| COM1375PE | 1375kVA | 1100kW | 1250kVA | 1000kW | 4012-46TWG2A | 12 | COM1375PE
| COM1500PE | 1500kVA | 1200kW | 1375kVA | 1100kW | 4012-46TWG3A | 12 | COM1500PE
| COM1650PE | 1650kVA | 1320kW | 1500kVA | 1200kW | 4012-46TAG2A | 12 | COM1650PE
| COM1875PE | 1875kVA | 1500kW | 1710kVA | 1368kW | 4012-46TAG3A | 12 | COM1875PE
| COM2000PE | 2000kVA | 1600kW | 1850kVA | 1480kW | 4016TAG1A | 16 | COM2000PE
| COM2250PE | 2250kVA | 1800kW | 2000kVA | 1600kW | 4016TAG2A | 16 | COM2250PE
| COM2250PE | 2250kVA | 1800kW | 2000kVA | 1600kW | 4016-61TRG2 | 16 | COM2250PE
| COM2500PE | 2500kVA | 2000kW | 2250kVA | 1800kW | 4016-61TRG3 | 16 | COM2500PE
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM12PE | 12kVA | 10kW | 11kVA | 9kW | 403D-11G | 3 | COM12PE
| COM17PE | 17kVA | 14kW | 16kVA | 13kW | 403D-15G | 3 | COM17PE
| COM27PE | 27kVA | 22kW | 24kVA | 19kW | 404D-22G | 4 | COM27PE
| COM36PE | 36kVA | 29kW | 33kVA | 26kW | 404D-22TG | 4 | COM36PE
| COM39PE | 39kVA | 31kW | 35kVA | 28kW | 1103A-33G | 3 | COM39PE
| COM55PE | 55kVA | 44kW | 50kVA | 40kW | 1103A-33TG1 | 3 | COM55PE
| COM75PE | 75kVA | 60kW | 68kVA | 54kW | 1103A-33TG2 | 3 | COM75PE
| COM83PE | 83kVA | 66kW | 75kVA | 60kW | 1104A-44TG1 | 4 | COM83PE
| COM100PE | 100kVA | 80kW | 90kVA | 72kW | 1104C-44TAG1 | 4 | COM100PE
| COM125PE | 125kVA | 100kW | 113kVA | 90kW | 1104C-44TAG2 | 4 | COM125PE
| COM179PE | 179kVA | 143kW | 168kVA | 134kW | 1106D-E70TAG2 | 6 | COM179PE
| COM191PE | 191kVA | 153kW | 170kVA | 136kW | 1106D-E70TAG3 | 6 | COM191PE
| COM219PE | 219kVA | 175kW | 200kVA | 160kW | 1106D-E70TAG4 | 6 | COM219PE
| COM250PE | 250kVA | 200kW | 225kVA | 180kW | 1106D-E70TAG5 | 6 | COM250PE
| COM270PE | 270kVA | 216kW | 245kVA | 196kW | 1506A-E88TAG2 | 6 | COM270PE
| COM313PE | 313kVA | 250kW | 281kVA | 225kW | 1506A-E88TAG3 | 6 | COM313PE
| COM385PE | 385kVA | 308kW | 350kVA | 280kW | 1506A-E88TAG5 | 6 | COM385PE
| COM400PE | 400kVA | 320kW | 350kVA | 280kW | 2206C-E13TAG2 | 6 | COM400PE
| COM438PE | 450kVA | 350kW | 400kVA | 320kW | 2206C-E13TAG3 | 6 | COM438PE
| COM550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG1 | 6 | COM550PE
| COM550PE | 550kVA | 440kW | 500kVA | 400kW | 2506C-E15TAG2 | 6 | COM550PE
| COM688PE | 688kVA | 550kW | 625kVA | 500kW | 2806A-E18TAG2 | 6 | COM688PE
| COM825PE | 825kVA | 660kW | 750kVA | 600kW | 4006-23TAG2A | 6 | COM825PE
| COM935PE | 935kVA | 748kW | 850kVA | 680kW | 4006-23TAG3A(UK) | 6 | COM935PE
| COM1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | COM1100PE
| COM1375PE | 1375kVA | 1100kW | 1250kVA | 1000kW | 4012-46TWG2A | 12 | COM1375PE
| COM1650PE | 1650kVA | 1320kW | 1500kVA | 1200kW | 4012-46TAG2A | 12 | COM1650PE
| COM1875PE | 1875kVA | 1500kW | 1688kVA | 1350kW | 4012-46TAG3A | 12 | COM1875PE
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM10PE | 10kVA | 8kW | 9kVA | 7kW | 403A-11G1 | 3 | COM10PE
| COM10PE | 10kVA | 8kW | 9kVA | 7kW | 403D-11G | 3 | COM10PE
| COM14PE | 14kVA | 11kW | 13kVA | 10kW | 403A-15G1 | 3 | COM14PE
| COM14PE | 14kVA | 11kW | 13kVA | 10kW | 403D-15G | 3 | COM14PE
| COM16PE | 16kVA | 13kW | 15kVA | 12kW | 403A-15G2 | 3 | COM16PE
| COM22PE | 22kVA | 18kW | 20kVA | 16kW | 404A-22G1 | 4 | COM22PE
| COM22PE | 22kVA | 18kW | 20kVA | 16kW | 404D-22G | 4 | COM22PE
| COM30PE | 30kVA | 24kW | 28kVA | 22kW | 404D-22TG | 4 | COM30PE
| COM33PE | 33kVA | 26kW | 30kVA | 24kW | 1103A-33G | 3 | COM33PE
| COM50PE | 50kVA | 40kW | 45kVA | 36kW | 1103A-33TG1 | 3 | COM50PE
| COM66PE | 66kVA | 53kW | 60kVA | 48kW | 1103A-33TG2 | 3 | COM66PE
| COM71PE | 71kVA | 57kW | 65kVA | 52kW | 1104A-44TG1 | 4 | COM71PE
| COM88PE | 88kVA | 70kW | 80kVA | 64kW | 1104A-44TG2 | 4 | COM88PE
| COM88PE | 88kVA | 70kW | 80kVA | 64kW | 1104C-44TAG1 | 4 | COM88PE
| COM110PE | 110kVA | 88kW | 100kVA | 80kW | 1104C-44TAG2 | 4 | COM110PE
| COM150PE | 150kVA | 120kW | 135kVA | 108kW | 1106A-70TG1 | 6 | COM150PE
| COM158PE | 158kVA | 126kW | 143kVA | 114kW | 1106D-E70TAG2 | 6 | COM158PE
| COM165PE | 165kVA | 132kW | 150kVA | 120kW | 1106A-70TAG2 | 6 | COM165PE
| COM165PE | 165kVA | 132kW | 150kVA | 120kW | 1106D-E70TAG3 | 6 | COM165PE
| COM200PE | 200kVA | 160kW | 180kVA | 144kW | 1106A-70TAG3 | 6 | COM200PE
| COM200PE | 200kVA | 160kW | 180kVA | 144kW | 1106D-E70TAG4 | 6 | COM200PE
| COM220PE | 220kVA | 176kW | 200kVA | 160kW | 1106A-70TAG4 | 6 | COM220PE
| COM250PE | 1000kVA | 800kW | 230kVA | 184kW | 1506A-E88TAG2 | 6 | COM250PE
| COM275PE | 1100kVA | 880kW | 250kVA | 200kW | 1506A-E88TAG3 | 6 | COM275PE
| COM325PE | 1250kVA | 1000kW | 295kVA | 236kW | 1506A-E88TAG5 | 6 | COM325PE
| COM400PE | 1375kVA | 1100kW | 350kVA | 280kW | 2206C-E13TAG2 | 6 | COM400PE
| COM450PE | 1650kVA | 1320kW | 400kVA | 320kW | 2206C-E13TAG3 | 6 | COM450PE
| COM500PE | 1650kVA | 1320kW | 450kVA | 360kW | 2506C-E15TAG1 | 6 | COM500PE
| COM550PE | 1875kVA | 1500kW | 500kVA | 400kW | 2506C-E15TAG2 | 6 | COM550PE
| COM660PE | 275kVA | 220kW | 600kVA | 480kW | 2806C-E18TAG1A | 6 | COM660PE
| COM700PE | 313kVA | 250kW | 650kVA | 520kW | 2806A-E18TAG2 | 6 | COM700PE
| COM825PE | 825kVA | 660kW | 750kVA | 600kW | 4006-23TAG2A | 6 | COM825PE
| COM900PE | 900kVA | 720kW | 800kVA | 640kW | 4006-23TAG3A | 6 | COM900PE
| COM1000PE | 1000kVA | 800kW | 900kVA | 720kW | 4008TAG1A | 8 | COM1000PE
| COM1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | COM1100PE
| COM1250PE | 1250kVA | 1000kW | 1125kVA | 900kW | 4008-30TAG3 | 8 | COM1250PE
| COM1375PE | 1375kVA | 1100kW | 1250kVA | 1000kW | 4012-46TWG2A | 12 | COM1375PE
| COM1500PE | 1500kVA | 1200kW | 1375kVA | 1100kW | 4012-46TWG3A | 12 | COM1500PE
| COM1650PE | 1650kVA | 1320kW | 1500kVA | 1200kW | 4012-46TAG2A | 12 | COM1650PE
| COM1875PE | 1875kVA | 1500kW | 1710kVA | 1368kW | 4012-46TAG3A | 12 | COM1875PE
| COM2000PE | 2000kVA | 1600kW | 1850kVA | 1480kW | 4016TAG1A | 16 | COM2000PE
| COM2250PE | 2250kVA | 1800kW | 2000kVA | 1600kW | 4016TAG2A | 16 | COM2250PE
| COM2250PE | 2250kVA | 1800kW | 2000kVA | 1600kW | 4016-61TRG2 | 16 | COM2250PE
| COM2500PE | 2500kVA | 2000kW | 2250kVA | 1800kW | 4016-61TRG3 | 16 | COM2500PE
Related products
Quick View
Uncategorized
VOLVO GENERATOR SET
Quick View
Uncategorized
KUBOTA GENERATOR SET
Quick View
Uncategorized
DEUTZ GENERATOR SET
Quick View
Uncategorized
BAUDOUIN GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Website
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
