URL: https://comappower.com/product/yanmar-generator-set/
Accessed: 2026-10-28

YANMAR GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
YANMAR GENERATOR SET
Home / Uncategorized / YANMAR GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / YANMAR GENERATOR SET
YANMAR GENERATOR SET
Name *
Email *
Phone *
Message *
Phone
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM10 | 10kVA | 8kW | 8.8kVA | 7kW | 3TNV76 | 3 | COM10
| COM12 | 12kVA | 9.6kW | 10.6kVA | 8.5kW | 3TNV82A | 3 | COM12
| COM14 | 14kVA | 11.2kW | 12.5kVA | 10kW | 3TNV88 | 3 | COM14
| COM17 | 17kVA | 13.6kW | 15.0kVA | 12.0kW | 3TNV84T | 3 | COM17
| COM22 | 22kVA | 17.6kW | 20.0kVA | 16kW | 4TNV84T | 4 | COM22
| COM34 | 34kVA | 27.2kW | 31.3kVA | 25.0kW | 4TNV98 | 4 | COM34
| COM44 | 44kVA | 35.2kW | 40.0kVA | 32kW | 4TNV98T | 4 | COM44
| COM55 | 55kVA | 44.0kW | 50.0kVA | 40.0kW | 4TNV106 | 4 | COM55
| COM62 | 62kVA | 49.6kW | 56.3kVA | 45kW | 4TNV106T | 4 | COM62
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM41 | 41kVA | 33kW | 38kVA | 30kW | YC4D65-D20 | 4 | COM41
| COM62 | 62kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | COM62
| COM75 | 75kVA | 60kW | 69kVA | 55kW | YC4D100Z-D20 | 4 | COM75
| COM110 | 110kVA | 88kW | 98kVA | 80kW | YC6B130Z-D20 | 6 | COM110
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC6B160Z-D20 | 6 | COM125
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC6B210L-D20 | 6 | COM165
| COM200 | 200kVA | 160kW | 180kVA | 144kW | YC6A245L-D20 | 6 | COM200
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK360L-D20 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D21 | 6 | COM344
| COM375 | 375kVA | 300kW | 350kVA | 280kW | YC6MJ480L-D21 | 6 | COM375
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D22 | 6 | COM413
| COM550 | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D21 | 6 | COM550
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM41 | 41kVA | 33kW | 38kVA | 30kW | YC4D65-D20 | 4 | COM41
| COM62 | 62kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | COM62
| COM75 | 75kVA | 60kW | 69kVA | 55kW | YC4D100Z-D20 | 4 | COM75
| COM110 | 110kVA | 88kW | 98kVA | 80kW | YC6B130Z-D20 | 6 | COM110
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC6B160Z-D20 | 6 | COM125
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC6B210L-D20 | 6 | COM165
| COM200 | 200kVA | 160kW | 180kVA | 144kW | YC6A245L-D20 | 6 | COM200
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK360L-D20 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D21 | 6 | COM344
| COM375 | 375kVA | 300kW | 350kVA | 280kW | YC6MJ480L-D21 | 6 | COM375
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D22 | 6 | COM413
| COM550 | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D21 | 6 | COM550
Related products
Quick View
Uncategorized
MTU GENERATOR SET
Quick View
Uncategorized
MITSUBISHI GENERATOR SET
Quick View
Uncategorized
CUMMINS® POWERED GENSET
Quick View
Uncategorized
BAUDOUIN GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Name
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
