URL: https://comappower.com/product/baudouin-generator-set/
Accessed: 2026-11-13

BAUDOUIN GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
BAUDOUIN GENERATOR SET
Home / Uncategorized / BAUDOUIN GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / BAUDOUIN GENERATOR SET
BAUDOUIN GENERATOR SET
Name *
Email *
Phone *
Message *
Message
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM20B | 20kW | 16kW | 15kW | 18.75kW | 4M06G20/5 | 4 | COM20B
| COM25B | 25kW | 20kW | 18kW | 22.5kW | 4M06G25/5 | 4 | COM25B
| COM35B | 35kVA | 28kW | 25kVA | 31.25kW | 4M06G35/5 | 4 | COM35B
| COM44B | 44kVA | 35.2kW | 32kVA | 40kW | 4M06G44/5 | 4 | COM44B
| COM50B | 50kVA | 40kW | 36kVA | 45kW | 4M06G50/5 | 4 | COM50B
| COM55B | 55kVA | 44kW | 40kVA | 50kW | 4M06G55/5 | 4 | COM55B
| COM72B | 70kVA | 56kW | 52kVA | 65kW | 4M10G70/5 | 4 | COM72B
| COM88B | 88kVA | 70.4kW | 64kVA | 80kW | 4M10G88/5 | 4 | COM88B
| COM110B | 110kVA | 88kW | 80kVA | 100kW | 4M10G110/5 | 4 | COM110B
| COM150B | 150kVA | 120kW | 108kVA | 135kW | 6M11G150/5 | 6 | COM150B
| COM165B | 165kVA | 132kW | 120kVA | 150kW | 6M11G165/5 | 6 | COM165B
| COM220B | 220kVA | 176kW | 160kVA | 200kW | 6M16G220/5 | 6 | COM220B
| COM250B | 250kVA | 200kW | 184kVA | 230kW | 6M16G250/5 | 6 | COM250B
| COM275B | 275kVA | 220kW | 200kVA | 250kW | 6M16G275/5 | 6 | COM275B
| COM350B | 350kVA | 280kW | 256kVA | 320kW | 6M16G350/5 | 6 | COM350B
| COM385B | 385kVA | 308kW | 280kVA | 350kW | 6M21G385/5 | 6 | COM385B
| COM440B | 440kVA | 352kW | 320kVA | 400kW | 6M21G440/5 | 6 | COM440B
| COM500B | 500kVA | 400kW | 360kVA | 450kW | 6M21G500/5 | 6 | COM500B
| COM550B | 550kVA | 440kW | 400kVA | 500kW | 6M21G550/5 | 6 | COM550B
| COM550B | 550kVA | 440kW | 400kVA | 500kW | 6M26G550/5 | 6 | COM550B
| COM660B | 660kVA | 528kW | 480kVA | 600kW | 6M33G660/5 | 6 | COM660B
| COM715B | 715kVA | 572kW | 520kVA | 650kW | 6M33G715/5 | 6 | COM715B
| COM750B | 750kVA | 600kW | 540kVA | 675kW | 6M33G750/5 | 6 | COM750B
| COM825B | 825kVA | 660kW | 600kVA | 750kW | 6M33G825/5 | 6 | COM825B
| COM888B | 900kVA | 720kW | 648kVA | 810kW | 12M26G900/5 | 12 | COM888B
| COM1000B | 1000kVA | 800kW | 720kVA | 900kW | 12M26G1000/5 | 12 | COM1000B
| COM1120B | 1100kVA | 880kW | 816kVA | 1020kW | 12M26G1100/5 | 12 | COM1120B
| COM1250B | 1250kVA | 1000kW | 908kVA | 1135kW | 12M33G1250/5 | 12 | COM1250B
| COM1375B | 1400kVA | 1120kW | 1000kVA | 1250kW | 12M33G1400/5 | 12 | COM1375B
| COM1500B | 1500kVA | 1200kW | 1100kVA | 1375kW | 12M33G1500/5 | 12 | COM1500B
| COM1650B | 1650kVA | 1320kW | 1200kVA | 1500kW | 12M33G1650/5 | 12 | COM1650B
| COM1650B | 1700kVA | 1360kW | 1200kVA | 1500kW | 16M33G1700/5 | 16 | COM1650B
| COM1900B | 1900kVA | 1520kW | 1400kVA | 1750kW | 16M33G1900/5 | 16 | COM1900B
| COM2000B | 2000kVA | 1600kW | 1500kVA | 1875kW | 16M33G2000/5 | 16 | COM2000B
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM25B | 20kW | 16kW | 18kW | 22.5kW | 4M06G20/6 | 4 | COM25B
| COM32B | 25kW | 20kW | 23kW | 28.75kW | 4M06G25/6 | 4 | COM32B
| COM42B | 33kVA | 26.4kW | 30kVA | 37.5kW | 4M06G33/6 | 4 | COM42B
| COM51B | 41kVA | 32.8kW | 37kVA | 46.25kW | 4M06G41/6 | 4 | COM51B
| COM63B | 50kVA | 40kW | 45kVA | 56.25kW | 4M06G50/6 | 4 | COM63B
| COM69B | 55kVA | 44kW | 50kVA | 62.5kW | 4M06G55/6 | 4 | COM69B
| COM100B | 83kVA | 66.4kW | 75kVA | 93.75kW | 4M10G83/6 | 4 | COM100B
| COM125B | 100kVA | 80kW | 90kVA | 112.5kW | 4M10G100/6 | 4 | COM125B
| COM138B | 110kVA | 88kW | 100kVA | 125kW | 6M11G110/6 | 6 | COM138B
| COM170B | 135kVA | 108kW | 120kVA | 150kW | 6M11G135/6 | 6 | COM170B
| COM200B | 160kVA | 128kW | 145kVA | 181.25kW | 6M11G160/6 | 6 | COM200B
| COM220B | 176kVA | 140.8kW | 160kVA | 200kW | 6M11G176/6 | 6 | COM220B
| COM250B | 200kVA | 160kW | 180kVA | 225kW | 6M16G200/6 | 6 | COM250B
| COM275B | 220kVA | 176kW | 200kVA | 250kW | 6M16G220/6 | 6 | COM275B
| COM313B | 250kVA | 200kW | 227kVA | 283.75kW | 6M16G250/6 | 6 | COM313B
| COM385B | 308kVA | 246.4kW | 280kVA | 350kW | 6M16G308/6 | 6 | COM385B
| COM413B | 330kVA | 264kW | 300kVA | 375kW | 6M21G330/6 | 6 | COM413B
| COM488B | 390kVA | 312kW | 350kVA | 437.5kW | 6M21G390/6 | 6 | COM488B
| COM500B | 400kVA | 320kW | 360kVA | 450kW | 6M21G400/6 | 6 | COM500B
| COM575B | 460kVA | 368kW | 400kVA | 500kW | 6M21G460/6 | 6 | COM575B
| COM625B | 500kVA | 400kW | 450kVA | 562.5kW | 6M26G500/6 | 6 | COM625B
| COM719B | 575kVA | 460kW | 520kVA | 650kW | 6M33G575/6 | 6 | COM719B
| COM750B | 600kVA | 480kW | 550kVA | 687.5kW | 6M33G600/6 | 6 | COM750B
| COM825B | 660kVA | 528kW | 600kVA | 750kW | 6M33G660/6 | 6 | COM825B
| COM1000B | 800kVA | 640kW | 720kVA | 900kW | 12M26G800/6 | 12 | COM1000B
| COM1125B | 900kVA | 720kW | 800kVA | 1000kW | 12M26G900/6 | 12 | COM1125B
| COM1250B | 1000kVA | 800kW | 910kVA | 1137.5kW | 12M26G1000/6 | 12 | COM1250B
| COM1375B | 1100kVA | 880kW | 1000kVA | 1250kW | 12M33G1100/6 | 12 | COM1375B
| COM1500B | 1200kVA | 960kW | 1092kVA | 1365kW | 12M33G1200/6 | 12 | COM1500B
| COM1650B | 1320kVA | 1056kW | 1200kVA | 1500kW | 12M33G1320/6 | 12 | COM1650B
| COM1875B | 1500kVA | 1200kW | 1365kVA | 1706.25kW | 16M33G1500/6 | 16 | COM1875B
| COM2063B | 1650kVA | 1320kW | 1500kVA | 1875kW | 16M33G1650/6 | 16 | COM2063B
| COM2188B | 1750kVA | 1400kW | 1600kVA | 2000kW | 16M33G1750/6 | 16 | COM2188B
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM20B | 20kW | 16kW | 15kW | 18.75kW | 4M06G20/5 | 4 | COM20B
| COM25B | 25kW | 20kW | 18kW | 22.5kW | 4M06G25/5 | 4 | COM25B
| COM35B | 35kVA | 28kW | 25kVA | 31.25kW | 4M06G35/5 | 4 | COM35B
| COM44B | 44kVA | 35.2kW | 32kVA | 40kW | 4M06G44/5 | 4 | COM44B
| COM50B | 50kVA | 40kW | 36kVA | 45kW | 4M06G50/5 | 4 | COM50B
| COM55B | 55kVA | 44kW | 40kVA | 50kW | 4M06G55/5 | 4 | COM55B
| COM72B | 70kVA | 56kW | 52kVA | 65kW | 4M10G70/5 | 4 | COM72B
| COM88B | 88kVA | 70.4kW | 64kVA | 80kW | 4M10G88/5 | 4 | COM88B
| COM110B | 110kVA | 88kW | 80kVA | 100kW | 4M10G110/5 | 4 | COM110B
| COM150B | 150kVA | 120kW | 108kVA | 135kW | 6M11G150/5 | 6 | COM150B
| COM165B | 165kVA | 132kW | 120kVA | 150kW | 6M11G165/5 | 6 | COM165B
| COM220B | 220kVA | 176kW | 160kVA | 200kW | 6M16G220/5 | 6 | COM220B
| COM250B | 250kVA | 200kW | 184kVA | 230kW | 6M16G250/5 | 6 | COM250B
| COM275B | 275kVA | 220kW | 200kVA | 250kW | 6M16G275/5 | 6 | COM275B
| COM350B | 350kVA | 280kW | 256kVA | 320kW | 6M16G350/5 | 6 | COM350B
| COM385B | 385kVA | 308kW | 280kVA | 350kW | 6M21G385/5 | 6 | COM385B
| COM440B | 440kVA | 352kW | 320kVA | 400kW | 6M21G440/5 | 6 | COM440B
| COM500B | 500kVA | 400kW | 360kVA | 450kW | 6M21G500/5 | 6 | COM500B
| COM550B | 550kVA | 440kW | 400kVA | 500kW | 6M21G550/5 | 6 | COM550B
| COM550B | 550kVA | 440kW | 400kVA | 500kW | 6M26G550/5 | 6 | COM550B
| COM660B | 660kVA | 528kW | 480kVA | 600kW | 6M33G660/5 | 6 | COM660B
| COM715B | 715kVA | 572kW | 520kVA | 650kW | 6M33G715/5 | 6 | COM715B
| COM750B | 750kVA | 600kW | 540kVA | 675kW | 6M33G750/5 | 6 | COM750B
| COM825B | 825kVA | 660kW | 600kVA | 750kW | 6M33G825/5 | 6 | COM825B
| COM888B | 900kVA | 720kW | 648kVA | 810kW | 12M26G900/5 | 12 | COM888B
| COM1000B | 1000kVA | 800kW | 720kVA | 900kW | 12M26G1000/5 | 12 | COM1000B
| COM1120B | 1100kVA | 880kW | 816kVA | 1020kW | 12M26G1100/5 | 12 | COM1120B
| COM1250B | 1250kVA | 1000kW | 908kVA | 1135kW | 12M33G1250/5 | 12 | COM1250B
| COM1375B | 1400kVA | 1120kW | 1000kVA | 1250kW | 12M33G1400/5 | 12 | COM1375B
| COM1500B | 1500kVA | 1200kW | 1100kVA | 1375kW | 12M33G1500/5 | 12 | COM1500B
| COM1650B | 1650kVA | 1320kW | 1200kVA | 1500kW | 12M33G1650/5 | 12 | COM1650B
| COM1650B | 1700kVA | 1360kW | 1200kVA | 1500kW | 16M33G1700/5 | 16 | COM1650B
| COM1900B | 1900kVA | 1520kW | 1400kVA | 1750kW | 16M33G1900/5 | 16 | COM1900B
| COM2000B | 2000kVA | 1600kW | 1500kVA | 1875kW | 16M33G2000/5 | 16 | COM2000B
Related products
Quick View
Uncategorized
YUCHAI GENERATOR SET
Quick View
Uncategorized
YANMAR GENERATOR SET
Quick View
Uncategorized
YANGDONG GENERATOR SET
Quick View
Uncategorized
PERKINS GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Message
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
