URL: https://comappower.com/product/mtu-generator-set/
Accessed: 2026-10-28

MTU GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
MTU GENERATOR SET
Home / Uncategorized / MTU GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / MTU GENERATOR SET
MTU GENERATOR SET
Name *
Email *
Phone *
Message *
Phone
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM500MTU | 500kVA | 400kW | 450kVA | 360kW | 10V1600G10F/G70F | 10 | COM500MTU
| COM550MTU | 550kVA | 440kW | 500kVA | 400kW | 10V1600G20F/G80F | 10 | COM550MTU
| COM660MTU | 660kVA | 528kW | 600kVA | 480kW | 12V1600G10F/G70F | 12 | COM660MTU
| COM725MTU | 725kVA | 580kW | 660kVA | 528kW | 12V1600G20F/G80F | 12 | COM725MTU
| COM1375MTU | 1375kVA | 1100kW | 1250kVA | 1000kW | 18V2000G26F/G76F | 18 | COM1375MTU
| COM1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G14F(3B) | 12 | COM1705MTU
| COM1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G74F(3D) | 12 | COM1705MTU
| COM1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G14F(3B) | 12 | COM1830MTU
| COM1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G74F(3D) | 12 | COM1830MTU
| COM2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G24F(3B) | 12 | COM2035MTU
| COM2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G84F(3D) | 12 | COM2035MTU
| COM2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G14F(3B) | 16 | COM2300MTU
| COM2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G74F(3D) | 16 | COM2300MTU
| COM2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G24F(3B) | 16 | COM2500MTU
| COM2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G84F(3D) | 16 | COM2500MTU
| COM2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G14F(3B) | 20 | COM2800MTU
| COM2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G64F(3D) | 20 | COM2800MTU
| COM3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G24F(3B) | 20 | COM3000MTU
| COM3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G74F(3D) | 20 | COM3000MTU
| COM3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G34F(3B) | 20 | COM3300MTU
| COM3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G84F(3D) | 20 | COM3300MTU
| COM725MTU | 725kVA | 580kW | 660kVA | 528kW | 12V2000G25 | 12 | COM725MTU
| COM850MTU | 850kVA | 680kW | 790kVA | 632kW | 12V2000G65 | 12 | COM850MTU
| COM1000MTU | 1000kVA | 800kW | 900kVA | 720kW | 16V2000G25 | 16 | COM1000MTU
| COM1100MTU | 1100kVA | 880kW | 1000kVA | 800kW | 16V2000G65 | 16 | COM1100MTU
| COM1230MTU | 1230kVA | 984kW | 1130kVA | 904kW | 18V2000G65 | 18 | COM1230MTU
| COM1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G23F | 12 | COM1705MTU
| COM1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G23F | 12 | COM1830MTU
| COM2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G63F | 12 | COM2035MTU
| COM2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G23F | 16 | COM2300MTU
| COM2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G63F | 16 | COM2500MTU
| COM2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G23F | 20 | COM2800MTU
| COM3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G63F | 20 | COM3000MTU
| COM3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G63LF | 20 | COM3300MTU
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM563MTU | 563kVA | 450kW | 520kVA | 416kW | 10V1600G10S/G70S | 10 | COM563MTU
| COM625MTU | 625kVA | 500kW | 575kVA | 460kW | 10V1600G20S/G80S | 10 | COM625MTU
| COM688MTU | 688kVA | 550kW | 625kVA | 500kW | 12V1600G10S/G70S | 12 | COM688MTU
| COM750MTU | 750kVA | 600kW | 688kVA | 550kW | 12V1600G20S/G80S | 12 | COM750MTU
| COM1500MTU | 1500kVA | 1200kW | 1500kVA | 1200kW | 18V2000G76S | 18 | COM1500MTU
| COM1690MTU | 1690kVA | 1352kW | 1625kVA | 1300kW | 12V4000G14S(3B) | 12 | COM1690MTU
| COM1690MTU | 1690kVA | 1352kW | 1625kVA | 1300kW | 12V4000G74S(3D) | 12 | COM1690MTU
| COM2000MTU | 2000kVA | 1600kW | 1750kVA | 1400kW | 12V4000G14S(3B) | 12 | COM2000MTU
| COM2000MTU | 2000kVA | 1600kW | 1750kVA | 1400kW | 12V4000G74S(3D) | 12 | COM2000MTU
| COM2238MTU | 2238kVA | 1790kW | 2038kVA | 1630kW | 12V4000G24S(3B) | 12 | COM2238MTU
| COM2238MTU | 2238kVA | 1790kW | 2038kVA | 1630kW | 12V4000G84S(3D) | 12 | COM2238MTU
| COM2625MTU | 2625kVA | 2100kW | 2350kVA | 1880kW | 16V4000G14S(3B) | 16 | COM2625MTU
| COM2625MTU | 2625kVA | 2100kW | 2350kVA | 1880kW | 16V4000G74S(3D) | 16 | COM2625MTU
| COM2875MTU | 2875kVA | 2300kW | 2535kVA | 2028kW | 16V4000G24S(3B) | 16 | COM2875MTU
| COM2875MTU | 2875kVA | 2300kW | 2535kVA | 2028kW | 16V4000G84S(3D) | 16 | COM2875MTU
| COM3200MTU | 3200kVA | 2560kW | 2900kVA | 2320kW | 20V4000G14S(3B) | 20 | COM3200MTU
| COM3200MTU | 3200kVA | 2560kW | 2900kVA | 2320kW | 20V4000G64S(3D) | 20 | COM3200MTU
| COM3500MTU | 3500kVA | 2800kW | 3175kVA | 2540kW | 20V4000G24S(3B) | 20 | COM3500MTU
| COM3500MTU | 3500kVA | 2800kW | 3175kVA | 2540kW | 20V4000G74S(3D) | 20 | COM3500MTU
| COM4000MTU | 4000kVA | 3200kW | 3500kVA | 2800kW | 20V4000G44S(3B) | 20 | COM4000MTU
| COM4000MTU | 4000kVA | 3200kW | 3500kVA | 2800kW | 20V4000G94S(3D) | 20 | COM4000MTU
| COM875MTU | 875kVA | 700kW | 788kVA | 630kW | 12V2000G45 | 12 | COM875MTU
| COM1000MTU | 1000kVA | 800kW | 900kVA | 720kW | 12V2000G85 | 12 | COM1000MTU
| COM1145MTU | 1145kVA | 916kW | 1035kVA | 828kW | 16V2000G45 | 16 | COM1145MTU
| COM1250MTU | 1250kVA | 1000kW | 1150kVA | 920kW | 16V2000G85 | 16 | COM1250MTU
| COM1500MTU | 1500kVA | 1200kW | 1365kVA | 1092kW | 18V2000G85 | 18 | COM1500MTU
| COM1690MTU | 1690kVA | 1352kW | 1625kVA | 1300kW | 12V4000G43 | 12 | COM1690MTU
| COM2000MTU | 2000kVA | 1600kW | 1750kVA | 1400kW | 12V4000G43 | 12 | COM2000MTU
| COM2238MTU | 2238kVA | 1790kW | 2038kVA | 1630kW | 12V4000G83 | 12 | COM2238MTU
| COM2625MTU | 2625kVA | 2100kW | 2350kVA | 1880kW | 16V4000G43 | 16 | COM2625MTU
| COM2875MTU | 2875kVA | 2300kW | 2535kVA | 2028kW | 16V4000G83 | 16 | COM2875MTU
| COM3200MTU | 3200kVA | 2560kW | 2900kVA | 2320kW | 20V4000G43 | 20 | COM3200MTU
| COM3500MTU | 3500kVA | 2800kW | 3175kVA | 2540kW | 20V4000G83 | 20 | COM3500MTU
| COM4000MTU | 4000kVA | 3200kW | 3500kVA | 2800kW | 20V4000G83L | 20 | COM4000MTU
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM500MTU | 500kVA | 400kW | 450kVA | 360kW | 10V1600G10F/G70F | 10 | COM500MTU
| COM550MTU | 550kVA | 440kW | 500kVA | 400kW | 10V1600G20F/G80F | 10 | COM550MTU
| COM660MTU | 660kVA | 528kW | 600kVA | 480kW | 12V1600G10F/G70F | 12 | COM660MTU
| COM725MTU | 725kVA | 580kW | 660kVA | 528kW | 12V1600G20F/G80F | 12 | COM725MTU
| COM1375MTU | 1375kVA | 1100kW | 1250kVA | 1000kW | 18V2000G26F/G76F | 18 | COM1375MTU
| COM1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G14F(3B) | 12 | COM1705MTU
| COM1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G74F(3D) | 12 | COM1705MTU
| COM1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G14F(3B) | 12 | COM1830MTU
| COM1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G74F(3D) | 12 | COM1830MTU
| COM2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G24F(3B) | 12 | COM2035MTU
| COM2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G84F(3D) | 12 | COM2035MTU
| COM2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G14F(3B) | 16 | COM2300MTU
| COM2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G74F(3D) | 16 | COM2300MTU
| COM2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G24F(3B) | 16 | COM2500MTU
| COM2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G84F(3D) | 16 | COM2500MTU
| COM2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G14F(3B) | 20 | COM2800MTU
| COM2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G64F(3D) | 20 | COM2800MTU
| COM3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G24F(3B) | 20 | COM3000MTU
| COM3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G74F(3D) | 20 | COM3000MTU
| COM3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G34F(3B) | 20 | COM3300MTU
| COM3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G84F(3D) | 20 | COM3300MTU
| COM725MTU | 725kVA | 580kW | 660kVA | 528kW | 12V2000G25 | 12 | COM725MTU
| COM850MTU | 850kVA | 680kW | 790kVA | 632kW | 12V2000G65 | 12 | COM850MTU
| COM1000MTU | 1000kVA | 800kW | 900kVA | 720kW | 16V2000G25 | 16 | COM1000MTU
| COM1100MTU | 1100kVA | 880kW | 1000kVA | 800kW | 16V2000G65 | 16 | COM1100MTU
| COM1230MTU | 1230kVA | 984kW | 1130kVA | 904kW | 18V2000G65 | 18 | COM1230MTU
| COM1705MTU | 1705kVA | 1364kW | 1550kVA | 1240kW | 12V4000G23F | 12 | COM1705MTU
| COM1830MTU | 1830kVA | 1464kW | 1650kVA | 1320kW | 12V4000G23F | 12 | COM1830MTU
| COM2035MTU | 2035kVA | 1628kW | 1840kVA | 1472kW | 12V4000G63F | 12 | COM2035MTU
| COM2300MTU | 2300kVA | 1840kW | 2080kVA | 1664kW | 16V4000G23F | 16 | COM2300MTU
| COM2500MTU | 2500kVA | 2000kW | 2250kVA | 1800kW | 16V4000G63F | 16 | COM2500MTU
| COM2800MTU | 2800kVA | 2240kW | 2500kVA | 2000kW | 20V4000G23F | 20 | COM2800MTU
| COM3000MTU | 3000kVA | 2400kW | 2800kVA | 2240kW | 20V4000G63F | 20 | COM3000MTU
| COM3300MTU | 3300kVA | 2640kW | 3000kVA | 2400kW | 20V4000G63LF | 20 | COM3300MTU
Related products
Quick View
Uncategorized
YANMAR GENERATOR SET
Quick View
Uncategorized
PERKINS GENERATOR SET
Quick View
Uncategorized
DEUTZ GENERATOR SET
Quick View
Uncategorized
CUMMINS® POWERED GENSET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Message
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
