URL: https://comappower.com/product/deutz-generator-set/
Accessed: 2026-11-13

DEUTZ GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
DEUTZ GENERATOR SET
Home / Uncategorized / DEUTZ GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / DEUTZ GENERATOR SET
DEUTZ GENERATOR SET
Name *
Email *
Phone *
Message *
Comment
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM66DZ | 66kVA | 52.8kW | 60kVA | 48kW | BF4M2012 | 4 | COM66DZ
| COM80DZ | 80kVA | 64kW | 73kVA | 58kW | BF4M2012C | 4 | COM80DZ
| COM110DZ | 110kVA | 88kW | 100kVA | 80kW | BF4M1013EC | 4 | COM110DZ
| COM138DZ | 138kVA | 110kW | 125kVA | 100kW | BF4M1013FC | 4 | COM138DZ
| COM165DZ | 165kVA | 132kW | 160kVA | 128kW | BF6M1013EC | 6 | COM165DZ
| COM193DZ | 193kVA | 154kW | 175kVA | 140kW | BF6M1013FCG2 | 6 | COM193DZ
| COM220DZ | 220kVA | 176kW | 200kVA | 160kW | BF6M1013FCG3 | 6 | COM220DZ
| COM250DZ | 250kVA | 200kW | 230kVA | 184kW | BF6M1015-LAGA | 6 | COM250DZ
| COM275DZ | 275kVA | 220kW | 250kVA | 200kW | BF6M1015C-LAG1A | 6 | COM275DZ
| COM313DZ | 313kVA | 250kW | 288kVA | 230kW | BF6M1015C-LAG2A | 6 | COM313DZ
| COM350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG3A | 6 | COM350DZ
| COM375DZ | 375kVA | 300kW | 350kVA | 280kW | BF6M1015C-LAG4 | 6 | COM375DZ
| COM412DZ | 412kVA | 330kW | 375kVA | 300kW | BF6M1015CP-LAG | 6 | COM412DZ
| COM475DZ | 475kVA | 380kW | 438kVA | 350kW | BF8M1015C-LAG1A | 8 | COM475DZ
| COM500DZ | 500kVA | 400kW | 450kVA | 360kW | BF8M1015C-LAG2 | 8 | COM500DZ
| COM525DZ | 525kVA | 420kW | 475kVA | 380kW | BF8M1015CP-LAG1A | 8 | COM525DZ
| COM550DZ | 550kVA | 440kW | 500kVA | 400kW | BF8M1015CP-LAG2 | 8 | COM550DZ
| COM563DZ | 563kVA | 450kW | 513kVA | 410kW | BF8M1015CP-LAG3 | 8 | COM563DZ
| COM588DZ | 588kVA | 470kW | 538kVA | 430kW | BF8M1015CP-LAG4 | 8 | COM588DZ
| COM600DZ | 600kVA | 480kW | 563kVA | 450kW | BF8M1015CP-LAG5 | 8 | COM600DZ
| COM750DZ | 750kVA | 600kW | 688kVA | 550kW | HC12V132ZL-LAG1A | 12 | COM750DZ
| COM825DZ | 825kVA | 660kW | 750kVA | 600kW | HC12V132ZL-LAG2A | 12 | COM825DZ
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM75DZ | 75kVA | 60kW | 70kVA | 56kW | BF4M2012 | 4 | COM75DZ
| COM94DZ | 94kVA | 75kW | 85kVA | 68kW | BF4M2012C | 4 | COM94DZ
| COM125DZ | 125kVA | 100kW | 114kVA | 91kW | BF4M1013EC | 4 | COM125DZ
| COM151DZ | 151kVA | 121kW | 138kVA | 110kW | BF4M1013FC | 4 | COM151DZ
| COM184DZ | 184kVA | 147kW | 168kVA | 134kW | BF6M1013EC | 6 | COM184DZ
| COM220DZ | 220kVA | 176kW | 200kVA | 160kW | BF6M1013FCG2 | 6 | COM220DZ
| COM250DZ | 250kVA | 200kW | 225kVA | 180kW | BF6M1013FCG3 | 6 | COM250DZ
| COM275DZ | 275kVA | 220kW | 250kVA | 200kW | BF6M1015-LAGB | 6 | COM275DZ
| COM302DZ | 302kVA | 242kW | 275kVA | 220kW | BF6M1015C-LAG1B | 6 | COM302DZ
| COM350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG2B | 6 | COM350DZ
| COM375DZ | 375kVA | 300kW | 350kVA | 280kW | BF6M1015C-LAG3B | 6 | COM375DZ
| COM400DZ | 400kVA | 320kW | 363kVA | 290kW | BF6M1015CP-LAG1B | 6 | COM400DZ
| COM425DZ | 425kVA | 340kW | 400kVA | 320kW | BF6M1015CP-LAG2B | 6 | COM425DZ
| COM500DZ | 500kVA | 400kW | 450kVA | 360kW | BF8M1015C-LAG1B | 8 | COM500DZ
| COM525DZ | 525kVA | 420kW | 475kVA | 380kW | BF8M1015CP-LAG1B | 8 | COM525DZ
| COM563DZ | 563kVA | 450kW | 500kVA | 400kW | BF8M1015CP-LAG2B | 8 | COM563DZ
| COM625DZ | 625kVA | 500kW | 563kVA | 450kW | BF8M1015CP-LAG3B | 8 | COM625DZ
| COM750DZ | 750kVA | 600kW | 688kVA | 550kW | HC12V132ZL-LAG1B | 12 | COM750DZ
| COM825DZ | 825kVA | 660kW | 750kVA | 600kW | HC12V132ZL-LAG2B | 12 | COM825DZ
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM66DZ | 66kVA | 52.8kW | 60kVA | 48kW | BF4M2012 | 4 | COM66DZ
| COM80DZ | 80kVA | 64kW | 73kVA | 58kW | BF4M2012C | 4 | COM80DZ
| COM110DZ | 110kVA | 88kW | 100kVA | 80kW | BF4M1013EC | 4 | COM110DZ
| COM138DZ | 138kVA | 110kW | 125kVA | 100kW | BF4M1013FC | 4 | COM138DZ
| COM165DZ | 165kVA | 132kW | 160kVA | 128kW | BF6M1013EC | 6 | COM165DZ
| COM193DZ | 193kVA | 154kW | 175kVA | 140kW | BF6M1013FCG2 | 6 | COM193DZ
| COM220DZ | 220kVA | 176kW | 200kVA | 160kW | BF6M1013FCG3 | 6 | COM220DZ
| COM250DZ | 250kVA | 200kW | 230kVA | 184kW | BF6M1015-LAGA | 6 | COM250DZ
| COM275DZ | 275kVA | 220kW | 250kVA | 200kW | BF6M1015C-LAG1A | 6 | COM275DZ
| COM313DZ | 313kVA | 250kW | 288kVA | 230kW | BF6M1015C-LAG2A | 6 | COM313DZ
| COM350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG3A | 6 | COM350DZ
| COM375DZ | 375kVA | 300kW | 350kVA | 280kW | BF6M1015C-LAG4 | 6 | COM375DZ
| COM412DZ | 412kVA | 330kW | 375kVA | 300kW | BF6M1015CP-LAG | 6 | COM412DZ
| COM475DZ | 475kVA | 380kW | 438kVA | 350kW | BF8M1015C-LAG1A | 8 | COM475DZ
| COM500DZ | 500kVA | 400kW | 450kVA | 360kW | BF8M1015C-LAG2 | 8 | COM500DZ
| COM525DZ | 525kVA | 420kW | 475kVA | 380kW | BF8M1015CP-LAG1A | 8 | COM525DZ
| COM550DZ | 550kVA | 440kW | 500kVA | 400kW | BF8M1015CP-LAG2 | 8 | COM550DZ
| COM563DZ | 563kVA | 450kW | 513kVA | 410kW | BF8M1015CP-LAG3 | 8 | COM563DZ
| COM588DZ | 588kVA | 470kW | 538kVA | 430kW | BF8M1015CP-LAG4 | 8 | COM588DZ
| COM600DZ | 600kVA | 480kW | 563kVA | 450kW | BF8M1015CP-LAG5 | 8 | COM600DZ
| COM750DZ | 750kVA | 600kW | 688kVA | 550kW | HC12V132ZL-LAG1A | 12 | COM750DZ
| COM825DZ | 825kVA | 660kW | 750kVA | 600kW | HC12V132ZL-LAG2A | 12 | COM825DZ
Related products
Quick View
Uncategorized
MITSUBISHI GENERATOR SET
Quick View
Uncategorized
KUBOTA GENERATOR SET
Quick View
Uncategorized
CUMMINS® POWERED GENSET
Quick View
Uncategorized
BAUDOUIN GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Comment
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
