URL: https://comappower.com/product/kubota-generator-set/
Accessed: 2026-11-13

KUBOTA GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
KUBOTA GENERATOR SET
Home / Uncategorized / KUBOTA GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / KUBOTA GENERATOR SET
KUBOTA GENERATOR SET
Name *
Email *
Phone *
Message *
Name
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM7K | 7kVA | 5.5kW | 6.3kVA | 5kW | D905-E2BG | 3 | COM7K
| COM9K | 9kVA | 7.4kW | 8.4kVA | 6.7kW | D1105-E2BG | 3 | COM9K
| COM12K | 12kVA | 9.9kW | 11.3kVA | 9kW | V1505-E2BG | 4 | COM12K
| COM14K | 14kVA | 11.4kW | 13kVA | 10.4kW | D1703-E2BG | 3 | COM14K
| COM20K | 20kVA | 16kW | 18kVA | 14.5kW | V2203-E2BG | 4 | COM20K
| COM24K | 24kVA | 18.7kW | 21.3kVA | 17kW | V2003-T-E2BG | 4 | COM24K
| COM30K | 30kVA | 24kW | 27.5kVA | 22kW | V3300-E2BG | 4 | COM30K
| COM38K | 38kVA | 30kW | 34.8kVA | 27.8kW | V3300-T-E2BG | 4 | COM38K
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM8K | 8kVA | 6.6kW | 7.5kVA | 6kW | D905-E2BG | 3 | COM8K
| COM11K | 11kVA | 8.8kW | 10kVA | 8kW | D1105-E2BG | 3 | COM11K
| COM15K | 15kVA | 11.9kW | 13.5kVA | 10.8kW | V1505-E2BG | 4 | COM15K
| COM17K | 17kVA | 13kW | 15kVA | 12kW | D1703-E2BG | 3 | COM17K
| COM23K | 23kVA | 18.7kW | 21kVA | 17kW | V2203-E2BG | 4 | COM23K
| COM28K | 28kVA | 22.7kW | 26kVA | 20.6kW | V2003-T-E2BG | 4 | COM28K
| COM38K | 38kVA | 30kW | 34kVA | 27.5kW | V3300-E2BG | 4 | COM38K
| COM47K | 47kVA | 37kW | 42.5kVA | 34kW | V3300-T-E2BG | 4 | COM47K
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM7K | 7kVA | 5.5kW | 6.3kVA | 5kW | D905-E2BG | 3 | COM7K
| COM9K | 9kVA | 7.4kW | 8.4kVA | 6.7kW | D1105-E2BG | 3 | COM9K
| COM12K | 12kVA | 9.9kW | 11.3kVA | 9kW | V1505-E2BG | 4 | COM12K
| COM14K | 14kVA | 11.4kW | 13kVA | 10.4kW | D1703-E2BG | 3 | COM14K
| COM20K | 20kVA | 16kW | 18kVA | 14.5kW | V2203-E2BG | 4 | COM20K
| COM24K | 24kVA | 18.7kW | 21.3kVA | 17kW | V2003-T-E2BG | 4 | COM24K
| COM30K | 30kVA | 24kW | 27.5kVA | 22kW | V3300-E2BG | 4 | COM30K
| COM38K | 38kVA | 30kW | 34.8kVA | 27.8kW | V3300-T-E2BG | 4 | COM38K
Related products
Quick View
Uncategorized
YANGDONG GENERATOR SET
Quick View
Uncategorized
MTU GENERATOR SET
Quick View
Uncategorized
DOOSAN GENERATOR SET
Quick View
Uncategorized
BAUDOUIN GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Name
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
