URL: https://comappower.com/product/doosan-generator-set/
Accessed: 2026-10-28

DOOSAN GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
DOOSAN GENERATOR SET
Home / Uncategorized / DOOSAN GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / DOOSAN GENERATOR SET
DOOSAN GENERATOR SET
Name *
Email *
Phone *
Message *
Phone
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM165DS | 165kVA | 132kW | 150kVA | 120kW | PO86TA | 6 | COM165DS
| COM185DS | 185kVA | 148kW | 168kVA | 134kW | PO86TI-I | 6 | COM185DS
| COM220DS | 220kVA | 176kW | 200kVA | 160kW | PO86TI | 6 | COM220DS
| COM250DS | 250kVA | 200kW | 229kVA | 183kW | DPO86LA | 6 | COM250DS
| COM300DS | 300kVA | 240kW | 274kVA | 219kW | P126TI | 6 | COM300DS
| COM330DS | 330kVA | 264kW | 304kVA | 243kW | P126TI-II | 6 | COM330DS
| COM400DS | 400kVA | 320kW | 365kVA | 292kW | DP126LB | 8 | COM400DS
| COM450DS | 450kVA | 360kW | 408kVA | 326kW | P158LE | 8 | COM450DS
| COM510DS | 510kVA | 408kW | 460kVA | 368kW | DP158LC | 8 | COM510DS
| COM580DS | 580kVA | 463kW | 526kVA | 421kW | DP158LD | 8 | COM580DS
| COM630DS | 630kVA | 504kW | 571kVA | 457kW | DP180LA | 10 | COM630DS
| COM688DS | 688kVA | 550kW | 625kVA | 500kW | DP180LB | 10 | COM688DS
| COM750DS | 750kVA | 600kW | 681kVA | 545kW | DP222LB | 12 | COM750DS
| COM825DS | 825kVA | 660kW | 750kVA | 600kW | DP222LC | 12 | COM825DS
| COM825DS | 825kVA | 660kW | 750kVA | 600kW | DP222CA | 12 | COM825DS
| COM888DS | 888kVA | 710kW | 800kVA | 640kW | DP222CB | 12 | COM888DS
| COM1000DS | 1000kVA | 800kW | 913kVA | 730kW | DP222CC | 12 | COM1000DS
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM200DS | 200kVA | 160kW | 180kVA | 144kW | PO86TA | 6 | COM200DS
| COM213DS | 213kVA | 170kW | 193kVA | 154kW | PO86TI-I | 6 | COM213DS
| COM250DS | 250kVA | 200kW | 229kVA | 183kW | PO86TI | 6 | COM250DS
| COM280DS | 280kVA | 224kW | 255kVA | 204kW | DPO86LA | 6 | COM280DS
| COM334DS | 334kVA | 267kW | 313kVA | 250kW | P126TI | 6 | COM334DS
| COM375DS | 375kVA | 300kW | 344kVA | 275kW | P126TI-II | 6 | COM375DS
| COM440DS | 440kVA | 352kW | 401kVA | 321kW | DP126LB | 8 | COM440DS
| COM500DS | 500kVA | 400kW | 444kVA | 355kW | P158LE | 8 | COM500DS
| COM575DS | 575kVA | 460kW | 519kVA | 415kW | DP158LC | 8 | COM575DS
| COM625DS | 625kVA | 500kW | 565kVA | 452kW | DP158LD | 8 | COM625DS
| COM688DS | 688kVA | 550kW | 629kVA | 503kW | DP180LA | 10 | COM688DS
| COM750DS | 750kVA | 600kW | 678kVA | 542kW | DP180LB | 10 | COM750DS
| COM875DS | 875kVA | 700kW | 794kVA | 635kW | DP222LB | 12 | COM875DS
| COM925DS | 925kVA | 740kW | 843kVA | 674kW | DP222LC | 12 | COM925DS
| COM935DS | 935kVA | 748kW | 863kVA | 680kW | DP222CA | 12 | COM935DS
| COM1000DS | 1000kVA | 800kW | 938kVA | 720kW | DP222CB | 12 | COM1000DS
| COM1125DS | 1125kVA | 900kW | 1000kVA | 800kW | DP222CC | 12 | COM1125DS
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM165DS | 165kVA | 132kW | 150kVA | 120kW | PO86TA | 6 | COM165DS
| COM185DS | 185kVA | 148kW | 168kVA | 134kW | PO86TI-I | 6 | COM185DS
| COM220DS | 220kVA | 176kW | 200kVA | 160kW | PO86TI | 6 | COM220DS
| COM250DS | 250kVA | 200kW | 229kVA | 183kW | DPO86LA | 6 | COM250DS
| COM300DS | 300kVA | 240kW | 274kVA | 219kW | P126TI | 6 | COM300DS
| COM330DS | 330kVA | 264kW | 304kVA | 243kW | P126TI-II | 6 | COM330DS
| COM400DS | 400kVA | 320kW | 365kVA | 292kW | DP126LB | 8 | COM400DS
| COM450DS | 450kVA | 360kW | 408kVA | 326kW | P158LE | 8 | COM450DS
| COM510DS | 510kVA | 408kW | 460kVA | 368kW | DP158LC | 8 | COM510DS
| COM580DS | 580kVA | 463kW | 526kVA | 421kW | DP158LD | 8 | COM580DS
| COM630DS | 630kVA | 504kW | 571kVA | 457kW | DP180LA | 10 | COM630DS
| COM688DS | 688kVA | 550kW | 625kVA | 500kW | DP180LB | 10 | COM688DS
| COM750DS | 750kVA | 600kW | 681kVA | 545kW | DP222LB | 12 | COM750DS
| COM825DS | 825kVA | 660kW | 750kVA | 600kW | DP222LC | 12 | COM825DS
| COM825DS | 825kVA | 660kW | 750kVA | 600kW | DP222CA | 12 | COM825DS
| COM888DS | 888kVA | 710kW | 800kVA | 640kW | DP222CB | 12 | COM888DS
| COM1000DS | 1000kVA | 800kW | 913kVA | 730kW | DP222CC | 12 | COM1000DS
Related products
Quick View
Uncategorized
YANMAR GENERATOR SET
Quick View
Uncategorized
YANGDONG GENERATOR SET
Quick View
Uncategorized
VOLVO GENERATOR SET
Quick View
Uncategorized
PERKINS GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Website
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
