URL: https://comappower.com/product/mitsubishi-generator-set/
Accessed: 2026-11-13

MITSUBISHI GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
MITSUBISHI GENERATOR SET
Home / Uncategorized / MITSUBISHI GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / MITSUBISHI GENERATOR SET
MITSUBISHI GENERATOR SET
Name *
Email *
Phone *
Message *
Comment
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | Engine origin | NO. of Cylinder | Detail Data
| COM275SL | 275kVA | 220kW | 250kVA | 200kW | S6B-PTA | JAPAN | 6 | COM275SL
| COM325SL | 325kVA | 260kW | 295kVA | 236kW | S6B-PTA2 | JAPAN | 6 | COM325SL
| COM413SL | 413kVA | 330kW | 375kVA | 300kW | S6B3-PTA | JAPAN | 6 | COM413SL
| COM495SL | 495kVA | 396kW | 450kVA | 360kW | S6A3-PTA | JAPAN | 6 | COM495SL
| COM651SL | 651kVA | 521kW | 593kVA | 474kW | S6R-PTA | JAPAN | 6 | COM651SL
| COM737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA | JAPAN OR CHINA | 6 | COM737SL
| COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | COM825SL
| COM853SL | 853kVA | 682kW | 775kVA | 620kW | S12A2-PTA | JAPAN | 12 | COM853SL
| COM1133SL | 1133kVA | 906kW | 1030kVA | 824kW | S12H-PTA | JAPAN | 12 | COM1133SL
| COM1155SL | 1155kVA | 924kW | 1050kVA | 840kW | S12H-PTA | JAPAN | 12 | COM1155SL
| COM1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA | JAPAN OR CHINA | 12 | COM1382SL
| COM1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA | JAPAN OR CHINA | 12 | COM1415SL
| COM1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2 | JAPAN OR CHINA | 12 | COM1540SL
| COM1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2 | JAPAN OR CHINA | 12 | COM1650SL
| COM1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA | JAPAN OR CHINA | 16 | COM1815SL
| COM1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA | JAPAN OR CHINA | 16 | COM1925SL
| COM2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2 | JAPAN OR CHINA | 16 | COM2090SL
| COM2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2 | JAPAN OR CHINA | 16 | COM2200SL
| COM2475SL | 2475kVA | 1980kW | 2250kVA | 1800kW | S16R2-PTAW | JAPAN | 16 | COM2475SL
| COM2750SL | 2750kVA | 2200kW | 2500kVA | 2000kW | S16R2-PTAW-E | JAPAN | 16 | COM2750SL
| COM737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA-C | CHINA | 6 | COM737SL
| COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA-C | CHINA | 6 | COM825SL
| COM1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA-C | CHINA | 12 | COM1382SL
| COM1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA-C | CHINA | 12 | COM1415SL
| COM1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2-C | CHINA | 12 | COM1540SL
| COM1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2-C | CHINA | 12 | COM1650SL
| COM1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA-C | CHINA | 16 | COM1815SL
| COM1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA-C | CHINA | 16 | COM1925SL
| COM2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2-C | CHINA | 16 | COM2090SL
| COM2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2-C | CHINA | 16 | COM2200SL
| COM2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R2-PTAW-C | CHINA | 16 | COM2500SL
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | Engine origin | NO. of Cylinder | Detail Data
| COM756SL | 756kVA | 605kW | 688kVA | 550kW | S6R-PTA | JAPAN | 6 | COM756SL
| COM963SL | 963kVA | 770kW | 875kVA | 700kW | S12A2-PTA | JAPAN | 12 | COM963SL
| COM1100SL | 1100kVA | 880kW | 1000kVA | 800kW | S12A2-PTA2 | JAPAN | 12 | COM1100SL
| COM1279SL | 1279kVA | 1023kW | 1163kVA | 930kW | S12H-PTA | JAPAN | 12 | COM1279SL
| COM1513SL | 1513kVA | 1210kW | 1375kVA | 1100kW | S12R-PTA | JAPAN | 12 | COM1513SL
| COM1678SL | 1678kVA | 1342kW | 1525kVA | 1220kW | S12R-PTA2 | JAPAN | 12 | COM1678SL
| COM1856SL | 1856kVA | 1485kW | 1688kVA | 1350kW | S12R-PTAA2 | JAPAN | 12 | COM1856SL
| COM2024SL | 2024kVA | 1619kW | 1840kVA | 1472kW | S16R-PTA | JAPAN | 16 | COM2024SL
| COM2255SL | 2255kVA | 1804kW | 2050kVA | 1640kW | S16R-PTA2 | JAPAN | 16 | COM2255SL
| COM2475SL | 2475kVA | 1980kW | 2250kVA | 1800kW | S16R-PTAA2 | JAPAN | 16 | COM2475SL
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM275SL | 275kVA | 220kW | 250kVA | 200kW | S6B-PTA | JAPAN | 6 | COM275SL
| COM325SL | 325kVA | 260kW | 295kVA | 236kW | S6B-PTA2 | JAPAN | 6 | COM325SL
| COM413SL | 413kVA | 330kW | 375kVA | 300kW | S6B3-PTA | JAPAN | 6 | COM413SL
| COM495SL | 495kVA | 396kW | 450kVA | 360kW | S6A3-PTA | JAPAN | 6 | COM495SL
| COM651SL | 651kVA | 521kW | 593kVA | 474kW | S6R-PTA | JAPAN | 6 | COM651SL
| COM737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA | JAPAN OR CHINA | 6 | COM737SL
| COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | COM825SL
| COM853SL | 853kVA | 682kW | 775kVA | 620kW | S12A2-PTA | JAPAN | 12 | COM853SL
| COM1133SL | 1133kVA | 906kW | 1030kVA | 824kW | S12H-PTA | JAPAN | 12 | COM1133SL
| COM1155SL | 1155kVA | 924kW | 1050kVA | 840kW | S12H-PTA | JAPAN | 12 | COM1155SL
| COM1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA | JAPAN OR CHINA | 12 | COM1382SL
| COM1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA | JAPAN OR CHINA | 12 | COM1415SL
| COM1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2 | JAPAN OR CHINA | 12 | COM1540SL
| COM1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2 | JAPAN OR CHINA | 12 | COM1650SL
| COM1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA | JAPAN OR CHINA | 16 | COM1815SL
| COM1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA | JAPAN OR CHINA | 16 | COM1925SL
| COM2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2 | JAPAN OR CHINA | 16 | COM2090SL
| COM2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2 | JAPAN OR CHINA | 16 | COM2200SL
| COM2475SL | 2475kVA | 1980kW | 2250kVA | 1800kW | S16R2-PTAW | JAPAN | 16 | COM2475SL
| COM2750SL | 2750kVA | 2200kW | 2500kVA | 2000kW | S16R2-PTAW-E | JAPAN | 16 | COM2750SL
| COM737SL | 737kVA | 590kW | 670kVA | 536kW | S6R2-PTA-C | CHINA | 6 | COM737SL
| COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA-C | CHINA | 6 | COM825SL
| COM1382SL | 1382kVA | 1106kW | 1256kVA | 1005kW | S12R-PTA-C | CHINA | 12 | COM1382SL
| COM1415SL | 1415kVA | 1132kW | 1285kVA | 1028kW | S12R-PTA-C | CHINA | 12 | COM1415SL
| COM1540SL | 1540kVA | 1232kW | 1400kVA | 1120kW | S12R-PTA2-C | CHINA | 12 | COM1540SL
| COM1650SL | 1650kVA | 1320kW | 1500kVA | 1200kW | S12R-PTAA2-C | CHINA | 12 | COM1650SL
| COM1815SL | 1815kVA | 1452kW | 1650kVA | 1320kW | S16R-PTA-C | CHINA | 16 | COM1815SL
| COM1925SL | 1925kVA | 1540kW | 1750kVA | 1400kW | S16R-PTA-C | CHINA | 16 | COM1925SL
| COM2090SL | 2090kVA | 1672kW | 1900kVA | 1520kW | S16R-PTA2-C | CHINA | 16 | COM2090SL
| COM2200SL | 2200kVA | 1760kW | 2000kVA | 1600kW | S16R-PTAA2-C | CHINA | 16 | COM2200SL
| COM2500SL | 2500kVA | 2000kW | 2250kVA | 1800kW | S16R2-PTAW-C | CHINA | 16 | COM2500SL
Related products
Quick View
Uncategorized
YUCHAI GENERATOR SET
Quick View
Uncategorized
YANGDONG GENERATOR SET
Quick View
Uncategorized
DEUTZ GENERATOR SET
Quick View
Uncategorized
BAUDOUIN GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Name
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
