URL: https://comappower.com/product/yangdong-generator-set/
Accessed: 2026-10-28

YANGDONG GENERATOR SET - Comappower
Skip to content
Welcome !
FUJIAN COMAPPOWER NEW ENERGY CO.,LTD
Call us
+8615160109425
Email
manager@comappower.com
Call/Whatsapp
+8615160109425
Home
About
Office
Exhibition
Customer Visits
Products
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
YANMAR GENERATOR SET
BAUDOUIN GENERATOR SET
MTU GENERATOR SET
DEUTZ GENERATOR SET
VOLVO GENERATOR SET
KUBOTA GENERATOR SET
DOOSAN GENERATOR SET
MITSUBISHI GENERATOR SET
YUCHAI GENERATOR SET
YANGDONG GENERATOR SET
Open diesel generator set
Silent diesel generator set
Alternator
Brushless alternator
Brush alternator
Portable diesel generator
Factory
Catalog
Videos
Contact
Hamburger Toggle Menu
YANGDONG GENERATOR SET
Home / Uncategorized / YANGDONG GENERATOR SET
PRODUCT CATEGORIES
Brand
RICARDO GENERATOR SET
CUMMINS® POWERED GENSET
PERKINS GENERATOR SET
BAUDOUIN GENERATOR SET
DEUTZ GENERATOR SET
DOOSAN GENERATOR SET
KUBOTA GENERATOR SET
MITSUBISHI GENERATOR SET
MTU GENERATOR SET
VOLVO GENERATOR SET
YANGDONG GENERATOR SET
YANMAR GENERATOR SET
YUCHAI GENERATOR SET
Silent diesel generator set
Open diesel generator set
Alternator
Brush alternator
Brushless alternator
Portable diesel generator
Hamburger Toggle Menu
HOW CAN WE HELP YOU
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
CONTACT US
Home / Uncategorized / YANGDONG GENERATOR SET
YANGDONG GENERATOR SET
Name *
Email *
Phone *
Message *
Message
Send Message
Category Uncategorized
Description
50Hz
60Hz
50Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM10 | 10kVA | 7.7kW | 9kVA | 7kW | YD380D | 3 | COM10
| COM11 | 11kVA | 8.8kW | 10kVA | 8kW | YD385D | 3 | COM11
| COM14 | 14kVA | 11kW | 13kVA | 10kW | YD480D | 4 | COM14
| COM15 | 15kVA | 12kW | 14kVA | 11kW | YD4KD(YD485D) | 4 | COM15
| COM17 | 17kVA | 13.2kW | 15kVA | 12kW | YND485D | 4 | COM17
| COM21 | 21kVA | 16.5kW | 19kVA | 15kW | YND490D | 4 | COM21
| COM22 | 22kVA | 17.6kW | 20kVA | 16kW | YSD490D | 4 | COM22
| COM25 | 25kVA | 20kW | 23kVA | 18kW | Y490D-P | 4 | COM25
| COM28 | 28kVA | 22kW | 25kVA | 20kW | Y495D | 4 | COM28
| COM30 | 30kVA | 24kW | 28kVA | 22kW | Y4100D | 4 | COM30
| COM33 | 33kVA | 26.4kW | 30kVA | 24kW | Y4102D | 4 | COM33
| COM40 | 40kVA | 32kW | 36kVA | 29kW | Y4105D | 4 | COM40
| COM41 | 41kVA | 33kW | 38kVA | 30kW | Y4102ZD | 4 | COM41
| COM50 | 50kVA | 40kW | 45kVA | 36kW | Y4102ZLD | 4 | COM50
| COM55 | 55kVA | 44kW | 50kVA | 40kW | Y4105ZLD | 4 | COM55
| COM66 | 66kVA | 53kW | 60kVA | 48kW | YD4EZLD | 4 | COM66
60Hz
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM12 | 12kVA | 10kW | 11kVA | 9kW | YD380D | 3 | COM12
| COM14 | 14kVA | 11kW | 13kVA | 10kW | YD385D | 3 | COM14
| COM17 | 17kVA | 14kW | 15kVA | 12kW | YD480D | 4 | COM17
| COM21 | 21kVA | 17kW | 19kVA | 15kW | YD4KD(YD485D) | 4 | COM21
| COM22 | 22kVA | 18kW | 20kVA | 16kW | YND485D | 4 | COM22
| COM25 | 25kVA | 20kW | 23kVA | 18kW | YND490D | 4 | COM25
| COM26 | 26kVA | 21kW | 24kVA | 19kW | YSD490D | 4 | COM26
| COM30 | 30kVA | 24kW | 28kVA | 22kW | Y490D-P | 4 | COM30
| COM33 | 33kVA | 26kW | 30kVA | 24kW | Y495D | 4 | COM33
| COM34 | 34kVA | 27kW | 31kVA | 25kW | Y4100D | 4 | COM34
| COM41 | 41kVA | 33kW | 38kVA | 30kW | Y4102D | 4 | COM41
| COM47 | 47kVA | 38kW | 43kVA | 34kW | Y4105D | 4 | COM47
| COM50 | 50kVA | 40kW | 45kVA | 36kW | Y4102ZD | 4 | COM50
| COM55 | 55kVA | 44kW | 50kVA | 40kW | Y4102ZLD | 4 | COM55
| COM62 | 62kVA | 50kW | 56kVA | 45kW | Y4105ZLD | 4 | COM62
| COM77 | 77kVA | 62kW | 70kVA | 56kW | YD4EZLD | 4 | COM77
| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data
| COM41 | 41kVA | 33kW | 38kVA | 30kW | YC4D65-D20 | 4 | COM41
| COM62 | 62kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | COM62
| COM75 | 75kVA | 60kW | 69kVA | 55kW | YC4D100Z-D20 | 4 | COM75
| COM110 | 110kVA | 88kW | 98kVA | 80kW | YC6B130Z-D20 | 6 | COM110
| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC6B160Z-D20 | 6 | COM125
| COM165 | 165kVA | 132kW | 150kVA | 120kW | YC6B210L-D20 | 6 | COM165
| COM200 | 200kVA | 160kW | 180kVA | 144kW | YC6A245L-D20 | 6 | COM200
| COM275 | 275kVA | 220kW | 250kVA | 200kW | YC6MK360L-D20 | 6 | COM275
| COM344 | 344kVA | 275kW | 313kVA | 250kW | YC6MK420L-D21 | 6 | COM344
| COM375 | 375kVA | 300kW | 350kVA | 280kW | YC6MJ480L-D21 | 6 | COM375
| COM413 | 413kVA | 330kW | 375kVA | 300kW | YC6MJ500-D22 | 6 | COM413
| COM550 | 550kVA | 440kW | 500kVA | 400kW | YC6T660L-D21 | 6 | COM550
Related products
Quick View
Uncategorized
YUCHAI GENERATOR SET
Quick View
Uncategorized
MTU GENERATOR SET
Quick View
Uncategorized
KUBOTA GENERATOR SET
Quick View
Uncategorized
DEUTZ GENERATOR SET
Fujian Comappower New Energy Co., Ltd.
福建科迈新能源有限公司
福州市台江区宁化街道望龙二路1号IFC福州国际金融中心3309
Office: 3309, IFC Fuzhou International Financial Center, Fuzhou, Fujian Province, China
Factory: Tiehu Industrial Zone, Fuan City, Fujian Province
+8615160109425
manager@comappower.com
Facebook
Youtube
Whatsapp
QUICK LINK
HOME
ABOUT US
FACTORY
VIDEOS
NEWS
PRIVACY POLICY
CONTACT US
Name *
Email *
Phone *
Message *
Comment
Send Message
© 2022 COMAPPOWER All Rights Reserved.
Scroll to Top
