URL: http://www.comler.cn/cp1.asp?id=57
Accessed: 2026-11-13

沃尔沃发电机组_
友情链接： 山东康姆勒新能源科技有限公司
中文版
英文版
山东康姆勒电力集团—发电机组事业部
—— 康姆勒电力给客户创造价值的电力品牌 ——
全国咨询热线：
400-6183-789
网站首页
机组种类
品牌机组
客户案例
新闻动态
客户服务
公司简介
联系我们
您现在的位置： 网站首页 > 沃尔沃发电机组
机组品牌分类
康姆勒原装机组
沃尔沃发电机组
珀金斯发电机组
上柴发电机组
玉柴发电机组
博杜安发电机组
康明斯发电机组
潍柴发电机组
智能公共超级充电桩
智能公共超级充电桩
机组种类分类
康姆勒原装发电机组
康姆勒静音发电机组
康姆勒拖车发电机组
康姆勒移动电源车
康姆勒自动化发电机组
康姆勒高压发电机组
康姆勒并机并网机组
康姆勒燃气发电机组
推荐排序
自然顺序
自然长宽
强调重点
所有分类 关于我们 企业资质 客户案例 产品展示 　智能公共超级充电桩 　　智能公共超级充电桩 　产品展示 　　康姆勒原装发电机组 　　康姆勒静音发电机组 　　康姆勒拖车发电机组 　　康姆勒移动电源车 　　康姆勒自动化发电机组 　　康姆勒高压发电机组 　　康姆勒并机并网机组 　　康姆勒燃气发电机组 　产品展示 　　康姆勒原装机组 　　沃尔沃发电机组 　　珀金斯发电机组 　　上柴发电机组 　　玉柴发电机组 　　博杜安发电机组 　　康明斯发电机组 　　潍柴发电机组
沃尔沃发电机组
沃尔沃系列（80kw-550kw）技术参数：
| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 排放 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率(HZ) | 转速(r/min) | 外形尺寸 (mm) | 重量 (KG)
| COMLER80KW | 康姆勒 | TAD580VE | 86 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 2050*1000*1900 | 2200
| COMLER100KW | 康姆勒 | TAD582VE | 118 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2050*1000*1900 | 2400
| COMLER120KW | 康姆勒 | TAD880VE | 135 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2180*1000*2050 | 3000
| COMLER150KW | 康姆勒 | TAD882VE | 163 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2180*1000*2050 | 3100
| COMLER200KW | 康姆勒 | TAD1181VE | 223 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*1000*2350 | 3300
| COMLER250KW | 康姆勒 | TAD1382VE | 267 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 2600*1140*2550 | 3800
| COMLER300KW | 康姆勒 | TAD1385VE | 339 | 高压共轨 | 沃尔沃 | 国四 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 2600*1140*2550 | 4100
| COMLER260KW | 康姆勒 | TAD1351GE | 279 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 469.1 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3100
| COMLER280KW | 康姆勒 | TAD1352GE | 314 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3150
| COMLER300KW | 康姆勒 | TAD1354GE | 328 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3200
| COMLER330KW | 康姆勒 | TAD1355GE | 355 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 595.4 | 0.8 | 50 | 1500 | 3100*1100*1900 | 3300
| COMLER360KW | 康姆勒 | TAD1650GE | 393 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1200*2100 | 4100
| COMLER400KW | 康姆勒 | TAD1651GE | 430 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3150*1200*2100 | 4200
| COMLER480KW | 康姆勒 | TWD1652GE | 505 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 866.1 | 0.8 | 50 | 1500 | 3550*1600*2180 | 4800
| COMLER500KW | 康姆勒 | TWD1653GE | 547 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3550*1600*2180 | 5100
| COMLER550KW | 康姆勒 | TWD1645GE | 595 | 电控单体泵 | 沃尔沃 | 国三 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3550*1600*2180 | 5200
Volvo Penta--- 沃尔沃遍达，成立于1907年，是瑞典沃尔沃集团下属的子公司，是生产船用和工业用发动机及全套动力系统的制造商，沃尔沃始终秉持质量，安全，环保的核心价值，以良好的产品和完善的服务，获得了广大用户的好评和欢迎。自1996年沃尔沃遍达在中国设立自己的分支机构以来，沃尔沃遍达将数以万计的沃尔沃遍达发动机引入了中国，广泛应用于发电设备、油田设备、工程机械、港口机械、矿山机械、商业船舶、公务船舶、游艇等领域。沃尔沃与康姆勒形成了长期战略合作。
康姆勒柴油发电机组采用高性能COMLER发电机，沃尔沃发动机等配置，优越的整体设计、生产、装配更符合标准技术要求。恒压控制系统、均按标准要求进行配置。具有操作使用更方便、效率更高、油耗更低、使用寿命更长、低碳环保等特点。完善的售前、售中、售后及保养式服务体系、尊崇的品牌，为客户提供更好的服务，为推动中国机电产业的整体技术发展和进步做出贡献。
沃尔沃发电机组
沃尔沃发电机组 2023-3-7 本文被阅读 6100 次
机组种类
康姆勒原装发电机组
康姆勒静音发电机组
康姆勒移动发电机组
康姆勒自动化发电机组
康姆勒高压发电机组
智能公共超级充电桩
友情链接：
山东康姆勒新能源科技有限公司
品牌机组
康姆勒原装机组
沃尔沃发电机组
珀金斯发电机组
上柴发电机组
玉柴发电机组
博杜安发电机组
康明斯发电机组
潍柴发电机组
联系我们
发电机公司：0537-7987777 7980007
新能源公司：0537-7280888 7280008
客户服务部：0537-7267000 全国服务电话：400-6183-789
传 真：0537-7260009 微信公众号：COMLERPOWER
邮 箱：COMLER@comlergenerator.com
公 司 名 称： 山东康姆勒电力集团有限公司
地 址：山东省汶上圣泽大街西段2895号（康姆勒国际产业园）
山东康姆勒电力集团有限公司 鲁ICP备13031489号-2 鲁公网安备37083002370841号 康姆勒石油网站
