URL: http://www.comler.cn/cp1.asp?id=56
Accessed: 2026-11-03

珀金斯发电机组_
友情链接： 山东康姆勒新能源科技有限公司
中文版
英文版
山东康姆勒电力集团—发电机组事业部
—— 康姆勒电力给客户创造价值的电力品牌 ——
全国咨询热线：
400-6183-789
网站首页
机组种类
品牌机组
客户案例
新闻动态
客户服务
公司简介
联系我们
您现在的位置： 网站首页 > 珀金斯发电机组
机组品牌分类
康姆勒原装机组
沃尔沃发电机组
珀金斯发电机组
上柴发电机组
玉柴发电机组
博杜安发电机组
康明斯发电机组
潍柴发电机组
智能公共超级充电桩
智能公共超级充电桩
机组种类分类
康姆勒原装发电机组
康姆勒静音发电机组
康姆勒拖车发电机组
康姆勒移动电源车
康姆勒自动化发电机组
康姆勒高压发电机组
康姆勒并机并网机组
康姆勒燃气发电机组
推荐排序
自然顺序
自然长宽
强调重点
所有分类 关于我们 企业资质 客户案例 产品展示 　智能公共超级充电桩 　　智能公共超级充电桩 　产品展示 　　康姆勒原装发电机组 　　康姆勒静音发电机组 　　康姆勒拖车发电机组 　　康姆勒移动电源车 　　康姆勒自动化发电机组 　　康姆勒高压发电机组 　　康姆勒并机并网机组 　　康姆勒燃气发电机组 　产品展示 　　康姆勒原装机组 　　沃尔沃发电机组 　　珀金斯发电机组 　　上柴发电机组 　　玉柴发电机组 　　博杜安发电机组 　　康明斯发电机组 　　潍柴发电机组
珀金斯发电机组
珀金斯系列（10kw-2000kw）技术参数：
| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率(HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)
| COMLER10KW | 康姆勒 | 403A-15G1 | 13.5 | 机调 | 珀金斯 | 400/230 | 18 | 0.8 | 50 | 1500 | 1400*600*950 | 450
| COMLER16KW | 康姆勒 | 404A-22G1 | 20.6 | 机调 | 珀金斯 | 400/230 | 28.9 | 0.8 | 50 | 1500 | 1400*600*950 | 480
| COMLER22KW | 康姆勒 | 404D-22TG | 27.7 | 电调 | 珀金斯 | 400/230 | 39.7 | 0.8 | 50 | 1500 | 1400*600*950 | 500
| COMLER50KW | 康姆勒 | 1104D-44TG2 | 57.6 | 电调 | 珀金斯 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1900*800*1270 | 600
| COMLER64KW | 康姆勒 | 1104D-E44TAG1 | 85.7 | 电喷 | 珀金斯 | 400/230 | 115.5 | 0.8 | 50 | 1500 | 1900*800*1370 | 800
| COMLER80KW | 康姆勒 | 1104D-E44TAG2 | 94.6 | 电喷 | 珀金斯 | 400/230 | 144.3 | 0.8 | 50 | 1500 | 1900*800*1370 | 900
| COMLER110KW | 康姆勒 | 1106D-E70TAG2 | 149.4 | 电喷 | 珀金斯 | 400/230 | 198.5 | 0.8 | 50 | 1500 | 2300*900*1450 | 1200
| COMLER120KW | 康姆勒 | 1106D-E70TAG3 | 162.9 | 电喷 | 珀金斯 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2300*900*1450 | 1260
| COMLER150KW | 康姆勒 | 1106D-E70TAG4 | 188.7 | 电喷 | 珀金斯 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2450*900*1450 | 1450
| COMLER160KW | 康姆勒 | 1206D-E70TTAG1 | 204.9 | 电喷 | 珀金斯 | 400/230 | 288.7 | 0.8 | 50 | 1500 | 2600*950*1850 | 1600
| COMLER180KW | 康姆勒 | 1206D-E70TTAG2 | 226.8 | 电喷 | 珀金斯 | 400/230 | 324.8 | 0.8 | 50 | 1500 | 2600*950*1850 | 1780
| COMLER200KW | 康姆勒 | 1206D-E70TTAG3 | 248.5 | 电喷 | 珀金斯 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*950*1850 | 2000
| COMLER250KW | 康姆勒 | 1706A-E93TAG1 | 295 | 电喷 | 珀金斯 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3150*1140*1700 | 2600
| COMLER280KW | 康姆勒 | 2206C-E13TAG2 | 305 | 电喷 | 珀金斯 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3000
| COMLER320KW | 康姆勒 | 2206D-E13TAG3 | 349 | 电喷 | 珀金斯 | 400/230 | 577.4 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3100
| COMLER360KW | 康姆勒 | 2506C-E15TAG1 | 434 | 电喷 | 珀金斯 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3300*1250*2100 | 3500
| COMLER400KW | 康姆勒 | 2506D-E15TAG2 | 435 | 电喷 | 珀金斯 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3300*1250*2100 | 4500
| COMLER500KW | 康姆勒 | 2806C-E18TAG1A | 514 | 电喷 | 珀金斯 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3700*1465*2120 | 5400
| COMLER640KW | 康姆勒 | 4006-23TAG3A | 705 | 电调 | 珀金斯 | 400/230 | 1154.7 | 0.8 | 50 | 1500 | 3800*1700*2356 | 6500
| COMLER720KW | 康姆勒 | 4008TAG1A | 805 | 电调 | 珀金斯 | 400/230 | 1299.1 | 0.8 | 50 | 1500 | 4550*2150*2380 | 7500
| COMLER820KW | 康姆勒 | 4008TAG2A | 899 | 电调 | 珀金斯 | 400/230 | 1479.5 | 0.8 | 50 | 1500 | 4550*2150*2380 | 8500
| COMLER900KW | 康姆勒 | 4008-30TAG3 | 1105 | 电调 | 珀金斯 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4550*2150*2380 | 9500
| COMLER1000KW | 康姆勒 | 4012-46TWG2A | 1113 | 电调 | 珀金斯 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4650*1980*2480 | 11500
| COMLER1200KW | 康姆勒 | 4012-46TAG2A | 1500 | 电调 | 珀金斯 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 4800*2115*2605 | 13000
| COMLER1350KW | 康姆勒 | 4012-46TAG3A | 1521 | 电调 | 珀金斯 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 4800*2115*2605 | 13500
| COMLER1500KW | 康姆勒 | 4016TAG1A | 1588 | 电调 | 珀金斯 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5950*2140*2690 | 16500
| COMLER1600KW | 康姆勒 | 4016TAG2A | 1766 | 电调 | 珀金斯 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5950*2140*2690 | 18500
| COMLER1800KW | 康姆勒 | 4016-61TRG3 | 1975 | 电调 | 珀金斯 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 6150*2200*2690 | 20400
| COMLER2000KW | 康姆勒 | 4016-61TRG3X | 2183 | 电调 | 珀金斯 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 6150*2200*2690 | 21400
英国 (Perkins) 发动机公司于1932年由英国企业家 Frank.Perkins 在英国 Peterborough 创建，是4KW至2000KW功率非公路用柴油及天然气发动机市场的翘楚。全球服务网络，遍及180多个国家和地区，3500个服务网点提供产品技术支持，所有网点均秉承严格的服务标准，保证在世界每个角落的客户都可获得高标准的服务。珀金斯与康姆勒的强强联合已成为康姆勒机组的主要配套动力，多年来一直为市场上的客户提供产品和服务。
康姆勒柴油发电机组采用高性能COMLER发电机，珀金斯发动机等配置，优越的整体设计、生产、装配更符合技术要求。恒压控制系统、均按高标准要求进行配置。具有操作使用更方便、效率好、油耗更低、使用寿命更长、低碳环保等特点。完善的售前、售中、售后及保养式服务体系、尊崇的品牌，将为客户提供更好的服务，为推动中国机电产业的整体技术发展和进步做出贡献。
珀金斯发电机组
珀金斯发电机组 2023-3-7 本文被阅读 2901 次
机组种类
康姆勒原装发电机组
康姆勒静音发电机组
康姆勒移动发电机组
康姆勒自动化发电机组
康姆勒高压发电机组
智能公共超级充电桩
友情链接：
山东康姆勒新能源科技有限公司
品牌机组
康姆勒原装机组
沃尔沃发电机组
珀金斯发电机组
上柴发电机组
玉柴发电机组
博杜安发电机组
康明斯发电机组
潍柴发电机组
联系我们
发电机公司：0537-7987777 7980007
新能源公司：0537-7280888 7280008
客户服务部：0537-7267000 全国服务电话：400-6183-789
传 真：0537-7260009 微信公众号：COMLERPOWER
邮 箱：COMLER@comlergenerator.com
公 司 名 称： 山东康姆勒电力集团有限公司
地 址：山东省汶上圣泽大街西段2895号（康姆勒国际产业园）
山东康姆勒电力集团有限公司 鲁ICP备13031489号-2 鲁公网安备37083002370841号 康姆勒石油网站
