URL: http://www.comler.cn/cp1.asp?id=54
Accessed: 2026-11-03

玉柴发电机组_
友情链接： 山东康姆勒新能源科技有限公司
中文版
英文版
山东康姆勒电力集团—发电机组事业部
—— 康姆勒电力给客户创造价值的电力品牌 ——
全国咨询热线：
400-6183-789
网站首页
机组种类
品牌机组
客户案例
新闻动态
客户服务
公司简介
联系我们
您现在的位置： 网站首页 > 玉柴发电机组
机组品牌分类
康姆勒原装机组
沃尔沃发电机组
珀金斯发电机组
上柴发电机组
玉柴发电机组
博杜安发电机组
康明斯发电机组
潍柴发电机组
智能公共超级充电桩
智能公共超级充电桩
机组种类分类
康姆勒原装发电机组
康姆勒静音发电机组
康姆勒拖车发电机组
康姆勒移动电源车
康姆勒自动化发电机组
康姆勒高压发电机组
康姆勒并机并网机组
康姆勒燃气发电机组
推荐排序
自然顺序
自然长宽
强调重点
所有分类 关于我们 企业资质 客户案例 产品展示 　智能公共超级充电桩 　　智能公共超级充电桩 　产品展示 　　康姆勒原装发电机组 　　康姆勒静音发电机组 　　康姆勒拖车发电机组 　　康姆勒移动电源车 　　康姆勒自动化发电机组 　　康姆勒高压发电机组 　　康姆勒并机并网机组 　　康姆勒燃气发电机组 　产品展示 　　康姆勒原装机组 　　沃尔沃发电机组 　　珀金斯发电机组 　　上柴发电机组 　　玉柴发电机组 　　博杜安发电机组 　　康明斯发电机组 　　潍柴发电机组
玉柴发电机组
玉柴系列（10KW-3000KW）技术参数：
| 机组型号 | 机组品牌 | 油机型号 | 油机常用功率(KW) | 调速方式 | 油机品牌 | 额定电压（V） | 额定电流（A) | 功率因数 | 频率 (HZ) | 转速 (r/min) | 外形尺寸 (mm) | 重量 (KG)
| COMLER10KW | 康姆勒 | YCDV254FHZ-25 | 20 | 高压共轨 | 玉柴 | 400/230 | 18 | 0.8 | 50 | 1500 | 1500*660*1065 | 500
| COMLER15KW | 康姆勒 | YCDV254FHZ-25 | 20 | 高压共轨 | 玉柴 | 400/230 | 27.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 520
| COMLER20KW | 康姆勒 | YCDV254FHZ-35 | 25 | 高压共轨 | 玉柴 | 400/230 | 36.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 550
| COMLER25KW | 康姆勒 | YCDV254FHZ-40 | 30 | 高压共轨 | 玉柴 | 400/230 | 45.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 600
| COMLER30KW | 康姆勒 | YCDV254FHZ-50 | 36.8 | 高压共轨 | 玉柴 | 400/230 | 54.1 | 0.8 | 50 | 1500 | 1500*660*1065 | 620
| COMLER40KW | 康姆勒 | YCD4V33H6-75 | 50 | 高压共轨 | 玉柴 | 400/230 | 72.2 | 0.8 | 50 | 1500 | 1500*660*1065 | 650
| COMLER50KW | 康姆勒 | YC4D90-D34 | 60 | 高压共轨 | 玉柴 | 400/230 | 90.2 | 0.8 | 50 | 1500 | 1900*800*1210 | 850
| COMLER60KW | 康姆勒 | YC4D105-D34 | 70 | 高压共轨 | 玉柴 | 400/230 | 108.3 | 0.8 | 50 | 1500 | 1900*800*1210 | 900
| COMLER90KW | 康姆勒 | YC4D140-D31 | 100 | 高压共轨 | 玉柴 | 400/230 | 162.4 | 0.8 | 50 | 1500 | 1960*800*1350 | 950
| COMLER100KW | 康姆勒 | YC4A165-D30 | 110 | 高压共轨 | 玉柴 | 400/230 | 180.4 | 0.8 | 50 | 1500 | 2180*800*1360 | 1050
| COMLER110KW | 康姆勒 | YC4A190-D30 | 125 | 高压共轨 | 玉柴 | 400/230 | 198.5 | 0.8 | 50 | 1500 | 2180*800*1360 | 1100
| COMLER120KW | 康姆勒 | YCD6Q23H8-210 | 140 | 高压共轨 | 玉柴 | 400/230 | 216.5 | 0.8 | 50 | 1500 | 2600*965*1760 | 1200
| COMLER150KW | 康姆勒 | YCD6Q33H6-260 | 190 | 高压共轨 | 玉柴 | 400/230 | 270.6 | 0.8 | 50 | 1500 | 2600*965*1760 | 1500
| COMLER170KW | 康姆勒 | YCD6Q33H6-260 | 190 | 高压共轨 | 玉柴 | 400/230 | 306.7 | 0.8 | 50 | 1500 | 2600*965*1760 | 1700
| COMLER200KW | 康姆勒 | YCA08350-D30 | 235 | 高压共轨 | 玉柴 | 400/230 | 360.9 | 0.8 | 50 | 1500 | 2600*1080*1485 | 1800
| COMLER250KW | 康姆勒 | YC6MK420-D30 | 281 | 高压共轨 | 玉柴 | 400/230 | 451.1 | 0.8 | 50 | 1500 | 3050*1050*1730 | 2500
| COMLER280KW | 康姆勒 | YC6MK450-D30 | 301 | 高压共轨 | 玉柴 | 400/230 | 505.2 | 0.8 | 50 | 1500 | 3050*1050*1730 | 2550
| COMLER300KW | 康姆勒 | YC6MJ500-D30 | 334 | 高压共轨 | 玉柴 | 400/230 | 541.3 | 0.8 | 50 | 1500 | 3150*1150*1730 | 3000
| COMLER330KW | 康姆勒 | YC6MJ540-D30 | 365 | 高压共轨 | 玉柴 | 400/230 | 595.4 | 0.8 | 50 | 1500 | 3150*1150*1730 | 3200
| COMLER360KW | 康姆勒 | YC6MJ600-D30 | 401 | 高压共轨 | 玉柴 | 400/230 | 649.5 | 0.8 | 50 | 1500 | 3150*1150*1730 | 3500
| COMLER400KW | 康姆勒 | YC6K660-D30 | 441 | 高压共轨 | 玉柴 | 400/230 | 721.7 | 0.8 | 50 | 1500 | 3300*1250*1870 | 3800
| COMLER500KW | 康姆勒 | YC6TD840-D31 | 561 | 电控单体泵 | 玉柴 | 400/230 | 902.1 | 0.8 | 50 | 1500 | 3800*1680*2100 | 4600
| COMLER550KW | 康姆勒 | YC6TD900-D31 | 605 | 电控单体泵 | 玉柴 | 400/230 | 992.3 | 0.8 | 50 | 1500 | 3800*1820*2100 | 4800
| COMLER600KW | 康姆勒 | YC6TD1000-D30 | 668 | 高压共轨 | 玉柴 | 400/230 | 1082.6 | 0.8 | 50 | 1500 | 3800*1820*2100 | 5400
| COMLER650KW | 康姆勒 | YC6TH1070-D31 | 715 | 电控单体泵 | 玉柴 | 400/230 | 1172.8 | 0.8 | 50 | 1500 | 4200*1820*2100 | 6200
| COMLER720KW | 康姆勒 | YCDV270A3H-1200 | 800 | 电控单体泵 | 玉柴 | 400/230 | 1299.1 | 0.8 | 50 | 1500 | 4200*1880*2180 | 7400
| COMLER800KW | 康姆勒 | YCDV270A3H-1320 | 880 | 电控单体泵 | 玉柴 | 400/230 | 1443.4 | 0.8 | 50 | 1500 | 4200*1880*2180 | 8400
| COMLER900KW | 康姆勒 | YC6C1520-D31 | 1016 | 电控单体泵 | 玉柴 | 400/230 | 1623.8 | 0.8 | 50 | 1500 | 4550*1760*2500 | 10600
| COMLER1000KW | 康姆勒 | YC6C1660-D31 | 1110 | 电控单体泵 | 玉柴 | 400/230 | 1804.3 | 0.8 | 50 | 1500 | 4650*1760*2500 | 11000
| COMLER1100KW | 康姆勒 | YC12VTD1830-D31 | 1220 | 电控单体泵 | 玉柴 | 400/230 | 1984.7 | 0.8 | 50 | 1500 | 4350*2100*2510 | 11500
| COMLER1200KW | 康姆勒 | YC12VTD2000-D30 | 1345 | 高压共轨 | 玉柴 | 400/230 | 2165.1 | 0.8 | 50 | 1500 | 4350*2100*2510 | 12300
| COMLER1350KW | 康姆勒 | YC16VTD2270-D30 | 1520 | 高压共轨 | 玉柴 | 400/230 | 2435.8 | 0.8 | 50 | 1500 | 5100*2500*2700 | 14500
| COMLER1500KW | 康姆勒 | YC16VTD2510-D30 | 1680 | 高压共轨 | 玉柴 | 400/230 | 2706.4 | 0.8 | 50 | 1500 | 5300*2500*2700 | 15000
| COMLER1600KW | 康姆勒 | YC16VTD2700-D30 | 1805 | 高压共轨 | 玉柴 | 400/230 | 2886.8 | 0.8 | 50 | 1500 | 5300*2500*2700 | 15500
| COMLER1800KW | 康姆勒 | YC20VTD3000-D30 | 2005 | 高压共轨 | 玉柴 | 400/230 | 3247.7 | 0.8 | 50 | 1500 | 7100*2800*3150 | 18400
| COMLER2000KW | 康姆勒 | YC20VTD3300-D30 | 2205 | 高压共轨 | 玉柴 | 400/230 | 3608.5 | 0.8 | 50 | 1500 | 7100*2800*3150 | 19400
| COMLER2200KW | 康姆勒 | YC16VC3600-D31 | 2405 | 电控单体泵 | 玉柴 | 400/230 | 3969.4 | 0.8 | 50 | 1500 | 6750*2720*3250 | 23400
| COMLER2400KW | 康姆勒 | YC16VC4000-D31 | 2673 | 电控单体泵 | 玉柴 | 400/230 | 4330.3 | 0.8 | 50 | 1500 | 7200*2620*3100 | 24000
| COMLER2500KW | 康姆勒 | YC16VC4200-D30 | 2808 | 高压共轨 | 玉柴 | 400/230 | 4510.7 | 0.8 | 50 | 1500 | 7600*2620*3100 | 25500
| COMLER2700KW | 康姆勒 | YC16VC4500-D30 | 3010 | 高压共轨 | 玉柴 | 400/230 | 4871.5 | 0.8 | 50 | 1500 | 7800*2620*3100 | 31500
| COMLER3000KW | 康姆勒 | YC16VC4900-D30 | 3280 | 高压共轨 | 玉柴 | 400/230 | 5412.8 | 0.8 | 50 | 1500 | 7800*2620*3100 | 31500
广西玉柴船电动力有限公司专注于船舶动力、发电动力、燃气动力等产品的研发、生产、销售以及服务，产品广泛应用于船舶与海洋工程装备、发电、石油钻井等领域，康姆勒已批量配套玉柴发动机，多年来已保持良好的合作，玉柴已成为康姆勒重要的共赢战略伙伴之一。
康姆勒柴油发电机组采用高性能COMLER发电机，玉柴发动机等配置，优越的整体设计、生产、装配更符合标准技术要求。恒压控制系统、均按标准要求进行配置。具有操作使用更方便、效率更高、油耗更低、使用寿命更长、低碳环保等特点。完善的售前、售中、售后及保养式服务体系、尊崇的品牌，为客户提供更好的服务，为推动中国机电产业的整体技术发展和进步做出贡献。
玉柴发电机组
玉柴发电机组 2023-3-7 本文被阅读 4386 次
| 上一条: 200kw玉柴柴油发电机组
机组种类
康姆勒原装发电机组
康姆勒静音发电机组
康姆勒移动发电机组
康姆勒自动化发电机组
康姆勒高压发电机组
智能公共超级充电桩
友情链接：
山东康姆勒新能源科技有限公司
品牌机组
康姆勒原装机组
沃尔沃发电机组
珀金斯发电机组
上柴发电机组
玉柴发电机组
博杜安发电机组
康明斯发电机组
潍柴发电机组
联系我们
发电机公司：0537-7987777 7980007
新能源公司：0537-7280888 7280008
客户服务部：0537-7267000 全国服务电话：400-6183-789
传 真：0537-7260009 微信公众号：COMLERPOWER
邮 箱：COMLER@comlergenerator.com
公 司 名 称： 山东康姆勒电力集团有限公司
地 址：山东省汶上圣泽大街西段2895号（康姆勒国际产业园）
山东康姆勒电力集团有限公司 鲁ICP备13031489号-2 鲁公网安备37083002370841号 康姆勒石油网站
