URL: https://conductorjasa.co.id/genset-1500-kva
Accessed: 2026-11-13

Genset 1500 kVA Open & Silent – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 1500 kVA
Sejak 1977
Genset 1500 kVA
Setara 1200 kW. Pilihan mesin Mitsubishi, Cummins, Baudouin & Perkins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 1500 kVA
Genset 1500 kVA (1,5 MVA) setara sekitar 1200 kW pada faktor daya 0,8. Kelas besar ini dipakai untuk data center, industri berat, pertambangan, dan rumah sakit besar.
Di kelas ini tersedia opsi silent container untuk instalasi luar ruangan. Untuk kebutuhan di atas satu unit, beberapa genset dapat disinkronkan secara paralel.
Cocok untuk segmen
Data center
Industri berat
Pertambangan
Rumah sakit besar
Gedung tinggi
Prime atau Standby?
Daya utama
1500 kVA prime
6 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: BJPS-1500-WP
Cadangan PLN
1500 kVA standby
1 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 1500 kVA, standby sekitar 1500 kVA: biasanya lebih hemat
contoh: CJPS C-1375 WP
Model
Pilihan Genset 1500 kVA
Semua model JERBINDO 1500 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Mitsubishi
BBM 75% (prime): 237–250 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| MJPS-1500-C S12R-PTAA2-C 1500 kVA prime | S12R-PTAA2-C | 1500 | 1650 | 237 L/jam | –
| MJPS-1500-C-leroy S12R-PTAA2-C 1500 kVA prime | S12R-PTAA2-C | 1500 | 1650 | 237 L/jam | –
| MJPS-1500-Size S12R-PTAA2 1500 kVA prime | S12R-PTAA2 | 1500 | 1650 | 250 L/jam | –
Genset Mitsubishi Mesin Cummins
BBM 75% (prime): 238 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-1500 WP KTA50-GS8 1500 kVA prime | KTA50-GS8 | 1500 | 1650 | 238 L/jam | 5700 × 2270 × 2550 mm
| CJPS C-1375 WP KTA50-G8 1500 kVA standby | KTA50-G8 | 1375 | 1512,5 | 222 L/jam | 5800 × 2000 × 2300 mm
Genset Cummins Mesin Baudouin
1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-1500-WP 12M33G1650/5 1500 kVA prime | 12M33G1650/5 | 1500 | 1650 | – | 4800 × 2195 × 2430 mm
Genset Baudouin Mesin Perkins
BBM 75% (prime): 237 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-1500 WP1 4012-46TAG2A 1500 kVA prime | 4012-46TAG2A | 1500 | 1650 | 237 L/jam | 5200 × 2150 × 2700 mm
Genset Perkins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 1500 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
8,7 × 5,3 m
Open type (P × L × T)
4800–5700 × 2150–2270 × 2430–2700 mm
Silent canopy (P × L × T)
7700–12192 × 2438–2800 × 2896–3150 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 8,7 × 5,3 m.
Bila dipasang lebih dari satu unit, beri jarak sekitar 2 m antar-genset.
Sediakan juga jalur dan pintu yang cukup lebar untuk memasukkan unit serta mengeluarkan komponen besar seperti radiator atau alternator.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Aliran udara radiator di kelas ini sangat besar, sehingga umumnya diperlukan ducting radiator ke luar ruangan atau silent container di luar gedung.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 8,6–14 ton.
Dengan berat sebesar ini, fondasi dan struktur lantai perlu dihitung oleh ahli struktur.
Tangki harian
1900–2000 L / 8 jam
Konsumsi pada beban 75%: 237–250 L/jam, atau sekitar 1900–2000 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Unit besar umumnya memakai silencer kelas residential atau critical, dengan jalur gas buang terpisah per unit bila dipasang paralel.
Konfigurasi
Open · Silent · Container
Unit open untuk ruang genset; silent canopy atau silent container untuk luar ruangan.
Panel sinkron untuk operasi paralel beberapa unit, termasuk pembagian beban dan redundansi N+1.
Proyek
Proyek Genset Sekitar 1500 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 1500 kVA.
Energi & Utilitas
Perkins 2 x 1500 & 1000 kVA Silent Type
Barito Utara, Kalimantan Tengah
Gedung Perkantoran & Komersial
Perkins 2 x 1500 & 1000 kVA Open Type
Tanah Bumbu, Kalimantan Selatan
Referensi proyek lain 2021–2026
5 proyek dengan unit sekitar 1500 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Baudouin 1500 kVA
Rumah sakit
Malang, Jawa Timur · 2026
Baudouin 1500 kVA
Air bersih & rumah pompa
Makassar, Sulawesi Selatan · 2024
Mitsubishi 1500 kVA
Data center & telekomunikasi
Surabaya, Jawa Timur · 2022
Cummins 1500 kVA
Rumah sakit
Bojonegoro, Jawa Timur · 2025
Perkins 1500 kVA
Rumah sakit
Surabaya, Jawa Timur · 2023
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 1500 kVA?
Harga genset 1500 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent container), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 1500 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 1500 kVA setara 1200 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 1500 kVA?
Pada beban 75%, genset 1500 kVA prime di katalog kami mengonsumsi sekitar 237–250 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 1500 kVA prime atau standby?
Pilih model 1500 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 1500 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 1500 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
