URL: https://conductorjasa.co.id/genset-800-kva
Accessed: 2026-11-13

Genset 800 kVA Cummins, Baudouin & Perkins – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 800 kVA
Sejak 1977
Genset 800 kVA
Setara 640 kW. Pilihan mesin Cummins, Baudouin & Perkins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 800 kVA
Genset 800 kVA setara sekitar 640 kW pada faktor daya 0,8, berada di antara kelas menengah dan kelas besar. Kapasitas ini cocok untuk fasilitas dengan beban besar yang belum memerlukan unit 1000 kVA.
Di kelas ini tersedia pilihan mesin Cummins, Perkins, dan Baudouin, dengan konsumsi BBM dan dimensi yang dapat dibandingkan langsung di tabel.
Cocok untuk segmen
Rumah sakit
Pabrik
Mall & pusat perbelanjaan
Data center (cadangan)
Proyek konstruksi besar
Prime atau Standby?
Daya utama
800 kVA prime
4 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: BJPS-800-WP
Cadangan PLN
800 kVA standby
1 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 800 kVA, standby sekitar 800 kVA: biasanya lebih hemat
contoh: CJPS C-725 WP
Model
Pilihan Genset 800 kVA
Semua model JERBINDO 800 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Cummins
BBM 75% (prime): 132 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-800 WP KTA38-G2B 800 kVA prime | KTA38-G2B | 800 | 880 | 132 L/jam | 4250 × 1850 × 2200 mm
| CJPS O-800 WP QSK23-G3 800 kVA prime | QSK23-G3 | 800 | 880 | 132 L/jam | 4250 × 1850 × 2200 mm
| CJPS C-725 WP KT38-GA 800 kVA standby | KT38-GA | 725 | 797,5 | 132 L/jam | 4250 × 1850 × 2200 mm
Genset Cummins Mesin Baudouin
BBM 75% (prime): 127,2 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-800-WP 8M33G900/5 800 kVA prime | 8M33G900/5 | 800 | 900 | 127,2 L/jam | 3925 × 1865 × 2020 mm
Genset Baudouin Mesin Perkins
BBM 75% (prime): 130 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-800 WP1 4006-23TAG3A 800 kVA prime | 4006-23TAG3A | 800 | 880 | 130 L/jam | 4450 × 1730 × 2290 mm
Genset Perkins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 800 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
7,5 × 4,9 m
Open type (P × L × T)
3925–4450 × 1730–1865 × 2020–2290 mm
Silent canopy (P × L × T)
5600–6100 × 2100–2440 × 2595–3150 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 7,5 × 4,9 m.
Bila dipasang lebih dari satu unit, beri jarak sekitar 2 m antar-genset.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pasang duct adaptor dari radiator ke bukaan keluar agar udara panas tidak berputar kembali ke ruangan.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 5,4–7,9 ton.
Tangki harian
1020–1060 L / 8 jam
Konsumsi pada beban 75%: 127,2–132 L/jam, atau sekitar 1020–1060 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Container
Unit open untuk ruang genset; silent canopy atau silent container untuk luar ruangan.
Untuk keandalan lebih tinggi, beberapa unit 800 kVA dapat disinkronkan secara paralel dengan panel sinkron.
Proyek
Proyek Genset Sekitar 800 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 800 kVA.
Manufaktur
Baudouin 800 kVA Open Type
Lumajang, Jawa Timur
Referensi proyek lain 2021–2026
18 proyek dengan unit sekitar 800 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Cummins 800 kVA
Rumah sakit
Jember, Jawa Timur · 2026
Baudouin 800 kVA
Pabrik
Lumajang, Jawa Timur · 2026
Cummins 800 kVA
Air bersih & rumah pompa
Surabaya, Jawa Timur · 2026
Cummins 2 × 800 kVA
Gudang & cold storage
Karawang & Cikarang, Jawa Barat · 2026
Baudouin 800 kVA
Gedung kantor
Sidoarjo, Jawa Timur · 2026
Baudouin 800 kVA
Gardu induk & jaringan listrik
Sidoarjo, Jawa Timur · 2025
Baudouin 2 × 800 kVA
Hotel & resor
Semarang, Jawa Tengah · 2025
Baudouin 800 kVA
Pembangkit listrik
Sumenep, Jawa Timur · 2025
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 800 kVA?
Harga genset 800 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent container), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 800 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 800 kVA setara 640 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 800 kVA?
Pada beban 75%, genset 800 kVA prime di katalog kami mengonsumsi sekitar 127,2–132 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 800 kVA prime atau standby?
Pilih model 800 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 800 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 800 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
