URL: https://conductorjasa.co.id/genset-500-kva
Accessed: 2026-11-13

Genset 500 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 500 kVA
Sejak 1977
Genset 500 kVA
Setara 400 kW. Pilihan mesin Cummins, Deutz, Perkins & Baudouin, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 500 kVA
Genset 500 kVA setara sekitar 400 kW pada faktor daya 0,8. Kelas ini banyak dipakai sebagai sumber daya utama maupun cadangan untuk gedung, hotel, rumah sakit, dan pabrik menengah.
Pembeli jarang menyebut prime atau standby. Jika 500 kVA dibutuhkan sebagai daya utama, pilih model berkapasitas 500 kVA prime. Jika hanya untuk cadangan saat PLN padam, model 450–455 kVA prime dengan rating standby sekitar 500 kVA biasanya sudah cukup.
Cocok untuk segmen
Gedung perkantoran
Hotel
Rumah sakit
Apartemen
Kampus & sekolah
Pabrik kecil-menengah
Prime atau Standby?
Daya utama
500 kVA prime
10 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: BJPS-500-WP
Cadangan PLN
500 kVA standby
7 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 500 kVA, standby sekitar 500 kVA: biasanya lebih hemat
contoh: CJPS C-450 WP1
Model
Pilihan Genset 500 kVA
Semua model JERBINDO 500 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Cummins
BBM 75% (prime): 74–82 L/jam 10 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-500 WP QSZ13-G10 500 kVA prime | QSZ13-G10 | 500 | 550 | 74 L/jam | 3600 × 1450 × 2100 mm
| CJPS C-500 WP1 (CCEC) QSZ13-G3 500 kVA prime | QSZ13-G3 | 500 | 550 | 74 L/jam | 3600 × 1450 × 2100 mm
| CJPS C-500 WP1 (DCEC) QSZ13-G3 500 kVA prime | QSZ13-G3 | 500 | 550 | 74 L/jam | 3600 × 1450 × 2100 mm
| CJPS C-500 WP2 KTA19-G3A 500 kVA prime | KTA19-G3A | 500 | 550 | 82 L/jam | 3485 × 1155 × 1640 mm
| CJPS C-500 WP3 KTA19-G4 500 kVA prime | KTA19-G4 | 500 | 550 | 82 L/jam | 3485 × 1155 × 1640 mm
| CJPS O-500 WP QSX15-G8 500 kVA prime | QSX15-G8 | 500 | 550 | 78,7 L/jam | 3600 × 1450 × 2100 mm
| CJPS C-450 WP1 6ZTAA13-G4 500 kVA standby | 6ZTAA13-G4 | 450 | 495 | 66,8 L/jam | 3600 × 1355 × 1900 mm
| CJPS C-450 WP2 QSZ13-G5 500 kVA standby | QSZ13-G5 | 450 | 495 | 50,8 L/jam | 3600 × 1355 × 1900 mm
| CJPS C-450 WP3 KTA19-G3 500 kVA standby | KTA19-G3 | 450 | 495 | 73 L/jam | 3485 × 1155 × 1640 mm
| CJPS O-450 WP QSX15-G6 500 kVA standby | QSX15-G6 | 450 | 495 | 74,3 L/jam | 3600 × 1400 × 2000 mm
Genset Cummins Mesin Deutz
BBM 75% (prime): 84,9 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-500 WP BF8M 1015 CP 500 kVA prime | BF8M 1015 CP | 500 | 550 | 84,9 L/jam | 3000 × 1500 × 2050 mm
| DJPS-500 WP-L BF8M 1015 CP 500 kVA prime | BF8M 1015 CP | 500 | 550 | 84,9 L/jam | 3000 × 1500 × 2050 mm
| DJPS-450 WP BF 8M 1015 C 500 kVA standby | BF 8M 1015 C | 450 | 495 | 75,3 L/jam | 3000 × 1500 × 2050 mm
Genset Deutz Mesin Perkins
BBM 75% (prime): 81 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-500 WP 2506 C-E15TAG2 500 kVA prime | 2506 C-E15TAG2 | 500 | 550 | 81 L/jam | 3500 × 1350 × 2000 mm
| PJPS-450 WP 2506 C-E15TAG1 500 kVA standby | 2506 C-E15TAG1 | 450 | 495 | 73 L/jam | 3500 × 1350 × 2000 mm
| PJPS-455 WP 2506 C-E15TAG1 500 kVA standby | 2506 C-E15TAG1 | 455 | 500,5 | 73 L/jam | 3500 × 1350 × 2000 mm
Genset Perkins Mesin Baudouin
BBM 75% (prime): 75,3 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-500-WP 6M21G550/5 500 kVA prime | 6M21G550/5 | 500 | 550 | 75,3 L/jam | 3090 × 1230 × 1490 mm
Genset Baudouin
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 500 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
6,6 × 4,5 m
Open type (P × L × T)
3000–3600 × 1155–1500 × 1490–2100 mm
Silent canopy (P × L × T)
4400 × 1800 × 2000–2600 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 6,6 × 4,5 m.
Bila dipasang lebih dari satu unit, beri jarak sekitar 2 m antar-genset.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pasang duct adaptor dari radiator ke bukaan keluar agar udara panas tidak berputar kembali ke ruangan.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 3,7–4,9 ton.
Tangki harian
590–680 L / 8 jam
Konsumsi pada beban 75%: 74–84,9 L/jam, atau sekitar 590–680 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit open untuk ruang genset tertutup; unit silent canopy untuk luar ruangan.
Panel ATS/AMF untuk cadangan PLN; panel sinkron untuk dua unit atau lebih yang bekerja paralel.
Silent mobile tersedia untuk kebutuhan yang berpindah lokasi.
Proyek
Proyek Genset Sekitar 500 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 500 kVA.
Rumah Sakit, Klinik, Laboratorium & Fasilitas Kesehatan
Deutz 2 x 500 kVA Open Type
Cilacap, Jawa Tengah
Gedung Perkantoran & Komersial
Baudouin 500 kVA Open Type
Ibu Kota Nusantara (IKN)
Energi & Utilitas
Baudouin 8 x 500 kVA Silent Type
Timor Leste
Rumah Sakit, Klinik, Laboratorium & Fasilitas Kesehatan
Deutz 4 x 500 kVA Open Type
Surabaya, Jawa Timur
Gedung Perkantoran & Komersial
Baudouin 2 x 500 kVA Silent Type
Kediri, Jawa Timur
Gedung Perkantoran & Komersial
Cummins 500 kVA Silent Type
Surabaya, Jawa Timur
Referensi proyek lain 2021–2026
37 proyek dengan unit sekitar 500 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Cummins 500 kVA
Pabrik
Sidoarjo, Jawa Timur · 2026
Cummins 2 × 500 kVA
Rumah sakit
Padang, Sumatera Barat · 2026
Baudouin 2 × 500 kVA
Kantor pemerintahan
Nabire, Papua Tengah · 2026
Baudouin 2 × 500 kVA
Gedung kantor
Kediri, Jawa Timur · 2025
Baudouin 500 kVA
Air bersih & rumah pompa
Jakarta Selatan, Jakarta · 2025
Cummins 500 kVA
Perguruan tinggi
Metro, Lampung · 2025
Baudouin 2 × 500 kVA
Hunian vertikal
Ibu Kota Nusantara (IKN) · 2024
Cummins 500 kVA
Gudang & cold storage
Surabaya, Jawa Timur · 2024
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 500 kVA?
Harga genset 500 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 500 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 500 kVA setara 400 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 500 kVA?
Pada beban 75%, genset 500 kVA prime di katalog kami mengonsumsi sekitar 74–84,9 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 500 kVA prime atau standby?
Pilih model 500 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 500 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 500 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
