URL: https://conductorjasa.co.id/genset-400-kva
Accessed: 2026-11-13

Genset 400 kVA Cummins, Baudouin, Deutz & Perkins – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 400 kVA
Sejak 1977
Genset 400 kVA
Setara 320 kW. Pilihan mesin Cummins, Baudouin, Deutz & Perkins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 400 kVA
Genset 400 kVA setara sekitar 320 kW pada faktor daya 0,8. Kelas ini dipakai untuk hotel, rumah sakit, gedung bertingkat, dan pabrik menengah.
Di kelas 400 kVA tersedia beberapa pilihan mesin dengan konsumsi BBM dan dimensi yang dapat dibandingkan langsung di tabel.
Cocok untuk segmen
Hotel
Rumah sakit
Gedung bertingkat
Pabrik menengah
Mall
Kampus
Prime atau Standby?
Daya utama
400 kVA prime
5 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: CJPS C-400 WP1
Cadangan PLN
400 kVA standby
1 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 400 kVA, standby sekitar 400 kVA: biasanya lebih hemat
contoh: BJPS-375-WP
Model
Pilihan Genset 400 kVA
Semua model JERBINDO 400 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Cummins
BBM 75% (prime): 60–73,3 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-400 WP1 QSZ13-G7 400 kVA prime | QSZ13-G7 | 400 | 440 | 73,3 L/jam | 3300 × 1300 × 1800 mm
| CJPS C-400 WP2 NTAA855-G7A 400 kVA prime | NTAA855-G7A | 400 | 440 | 67,8 L/jam | 3300 × 1300 × 1800 mm
| CJPS C-400WP QSG12-G4 400 kVA prime | QSG12-G4 | 400 | 440 | 60 L/jam | 3300 × 1300 × 1800 mm
Genset Cummins Mesin Baudouin
1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-375-WP 6M21G400/5 400 kVA standby | 6M21G400/5 | 375 | 400 | 63 L/jam | 2650 × 1200 × 1588 mm
Genset Baudouin Mesin Deutz
BBM 75% (prime): 69,3 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-400 WP BF8M 1015 C 400 kVA prime | BF8M 1015 C | 400 | 440 | 69,3 L/jam | 2900 × 1500 × 2100 mm
Genset Deutz Mesin Perkins
BBM 75% (prime): 65 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-400 WP 2206 C-E13TAG3 400 kVA prime | 2206 C-E13TAG3 | 400 | 440 | 65 L/jam | 3500 × 1350 × 2000 mm
Genset Perkins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 400 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
6,5 × 4,5 m
Open type (P × L × T)
2900–3500 × 1300–1500 × 1800–2100 mm
Silent canopy (P × L × T)
4200–4400 × 1600–1800 × 2600–2615 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 6,5 × 4,5 m.
Bila dipasang lebih dari satu unit, beri jarak sekitar 2 m antar-genset.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pasang duct adaptor dari radiator ke bukaan keluar agar udara panas tidak berputar kembali ke ruangan.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 3–4,9 ton.
Tangki harian
480–590 L / 8 jam
Konsumsi pada beban 75%: 60–73,3 L/jam, atau sekitar 480–590 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit open untuk ruang genset; unit silent canopy untuk luar ruangan.
Panel ATS/AMF untuk cadangan PLN; panel sinkron untuk operasi paralel beberapa unit.
Proyek
Proyek Genset Sekitar 400 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 400 kVA.
Energi & Utilitas
Baudouin 400 & 4 x 100 kVA Silent Type
Bandung, Jawa Barat
Referensi proyek lain 2021–2026
9 proyek dengan unit sekitar 400 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Baudouin 400 kVA
Hunian vertikal
Ibu Kota Nusantara (IKN) · 2025
Baudouin 400 kVA
Gardu induk & jaringan listrik
Jawa Barat · 2025
Baudouin 400 kVA
Rumah sakit
Manggarai Timur, Nusa Tenggara Timur · 2025
Cummins 400 kVA
Kantor pemerintahan
Bandung, Jawa Barat · 2023
Perkins 400 kVA
Perguruan tinggi
Malang, Jawa Timur · 2022
Cummins 400 kVA
Gudang & cold storage
Surabaya, Jawa Timur · 2021
Cummins 400 kVA
Hunian vertikal
Ibu Kota Nusantara (IKN) · 2024
Baudouin 400 kVA
Gardu induk & jaringan listrik
Probolinggo, Jawa Timur · 2024
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 400 kVA?
Harga genset 400 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 400 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 400 kVA setara 320 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 400 kVA?
Pada beban 75%, genset 400 kVA prime di katalog kami mengonsumsi sekitar 60–73,3 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 400 kVA prime atau standby?
Pilih model 400 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 400 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 400 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
