URL: https://conductorjasa.co.id/genset-300-kva
Accessed: 2026-11-13

Genset 300 kVA Cummins, Perkins & Deutz – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 300 kVA
Sejak 1977
Genset 300 kVA
Setara 240 kW. Pilihan mesin Cummins, Perkins & Deutz, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 300 kVA
Genset 300 kVA setara sekitar 240 kW pada faktor daya 0,8. Kapasitas ini cocok untuk gedung bertingkat, hotel, rumah sakit, dan pabrik dengan beban motor menengah.
Untuk beban yang banyak memakai motor, perhatikan arus start saat memilih kapasitas; kalkulator daya dapat membantu perkiraan awal.
Cocok untuk segmen
Gedung bertingkat
Hotel
Rumah sakit
Pabrik
Apartemen
Pusat perbelanjaan
Prime atau Standby?
Daya utama
300 kVA prime
6 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: CJPS C-300 WP (CCEC)
Cadangan PLN
300 kVA standby
3 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 300 kVA, standby sekitar 300 kVA: biasanya lebih hemat
contoh: CJPS C-275 WP1
Model
Pilihan Genset 300 kVA
Semua model JERBINDO 300 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Cummins
BBM 75% (prime): 44–56 L/jam 6 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-300 WP (CCEC) NTA855-G1A 300 kVA prime | NTA855-G1A | 300 | 330 | 51 L/jam | 3000 × 1300 × 1800 mm
| CJPS C-300 WP (DCEC) 6LTAA9.5-G1 300 kVA prime | 6LTAA9.5-G1 | 300 | 330 | 44 L/jam | 3100 × 1100 × 1800 mm
| CJPS O-300 WP QSL9-G7 300 kVA prime | QSL9-G7 | 300 | 330 | 56 L/jam | 3115 × 1100 × 1850 mm
| CJPS C-275 WP1 6LTAA9.5-G3 300 kVA standby | 6LTAA9.5-G3 | 275 | 302,5 | 44 L/jam | 3100 × 1100 × 1800 mm
| CJPS C-275 WP2 NTA855.G1A 300 kVA standby | NTA855.G1A | 275 | 302,5 | 46,3 L/jam | 3100 × 1100 × 1800 mm
| CJPS O-275 WP QSL9-G4 300 kVA standby | QSL9-G4 | 275 | 302,5 | 50 L/jam | 3100 × 1100 × 1800 mm
Genset Cummins Mesin Perkins
BBM 75% (prime): 45–48 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-275 WP 1506A-E88TAG4 300 kVA prime | 1506A-E88TAG4 | 300 | 330 | 45 L/jam | 2800 × 1100 × 1700 mm
| PJPS-300 WP 1706A-E93TAG1 L 300 kVA prime | 1706A-E93TAG1 L | 300 | 330 | 48 L/jam | 2800 × 1100 × 1700 mm
Genset Perkins Mesin Deutz
BBM 75% (prime): 51,7 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-300 WP BF6M 1015 C 300 kVA prime | BF6M 1015 C | 300 | 330 | 51,7 L/jam | 2800 × 1381 × 2100 mm
Genset Deutz
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 300 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
6,2 × 4,4 m
Open type (P × L × T)
2800–3115 × 1100–1381 × 1700–2100 mm
Silent canopy (P × L × T)
4000–4400 × 1400–1650 × 2300–2660 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 6,2 × 4,4 m.
Bila dipasang lebih dari satu unit, beri jarak sekitar 2 m antar-genset.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pasang duct adaptor dari radiator ke bukaan keluar agar udara panas tidak berputar kembali ke ruangan.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 2–3,5 ton.
Tangki harian
350–450 L / 8 jam
Konsumsi pada beban 75%: 44–56 L/jam, atau sekitar 350–450 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit open untuk ruang genset; unit silent canopy untuk luar ruangan.
Panel ATS/AMF untuk cadangan PLN; panel sinkron bila dua unit atau lebih bekerja paralel.
Proyek
Proyek Genset Sekitar 300 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 300 kVA.
15 proyek dengan unit sekitar 300 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Baudouin 300 kVA
Sekolah
Lampung Selatan, Lampung · 2026
Cummins 300 kVA
Kantor pemerintahan
Jakarta Selatan, Jakarta · 2025
Cummins 300 kVA
Fasilitas publik
Magelang, Jawa Tengah · 2024
Cummins 300 kVA
Perguruan tinggi
Depok, Jawa Barat · 2023
Cummins 300 kVA
Pembangkit listrik
Sofifi, Maluku Utara · 2023
Cummins 300 kVA
Ritel & komersial
Surabaya, Jawa Timur · 2021
Baudouin 300 kVA
Sekolah
Lampung Timur, Lampung · 2026
Baudouin 300 kVA
Sekolah
Minahasa, Sulawesi Utara · 2026
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 300 kVA?
Harga genset 300 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 300 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 300 kVA setara 240 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 300 kVA?
Pada beban 75%, genset 300 kVA prime di katalog kami mengonsumsi sekitar 44–56 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 300 kVA prime atau standby?
Pilih model 300 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 300 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 300 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
