URL: https://conductorjasa.co.id/genset-250-kva
Accessed: 2026-11-13

Genset 250 kVA Cummins, Perkins & Deutz – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 250 kVA
Sejak 1977
Genset 250 kVA
Setara 200 kW. Pilihan mesin Cummins, Perkins & Deutz, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 250 kVA
Genset 250 kVA mengisi kelas menengah, setara sekitar 200 kW pada faktor daya 0,8. Kapasitas ini sering dipilih untuk gedung bertingkat menengah dan fasilitas yang membutuhkan cadangan daya untuk sebagian besar bebannya.
Pilihan mesin di kelas 250 kVA cukup beragam, sehingga perbandingan konsumsi BBM dan dimensi di bawah membantu memilih unit yang paling sesuai.
Cocok untuk segmen
Gedung perkantoran bertingkat
Hotel kecil-menengah
Klinik & rumah sakit kecil
Pabrik kecil
Proyek konstruksi
Telekomunikasi
Prime atau Standby?
Daya utama
250 kVA prime
7 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: CJPS C-250 WP1
Cadangan PLN
250 kVA standby
3 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 250 kVA, standby sekitar 250 kVA: biasanya lebih hemat
contoh: CJPS C-225 WP
Model
Pilihan Genset 250 kVA
Semua model JERBINDO 250 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Cummins
BBM 75% (prime): 39–49 L/jam 7 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-250 WP1 6LTAA8.9G2 250 kVA prime | 6LTAA8.9G2 | 250 | 275 | 39 L/jam | 2600 × 1100 × 1800 mm
| CJPS C-250 WP3 (CCEC) MTA11-G2A 250 kVA prime | MTA11-G2A | 250 | 275 | 42 L/jam | 2600 × 1100 × 1800 mm
| CJPS C-250 WP3 (DCEC) QSL8.9-G4 250 kVA prime | QSL8.9-G4 | 250 | 275 | 41 L/jam | 2600 × 1100 × 1800 mm
| CJPS C-250 WP4 NT855-GA 250 kVA prime | NT855-GA | 250 | 275 | 43 L/jam | 2600 × 1100 × 1800 mm
| CJPS O-250 WP QSL9-G3 250 kVA prime | QSL9-G3 | 250 | 275 | 49 L/jam | 2650 × 1100 × 1800 mm
| CJPS C-225 WP 6LTAA8.9G2 250 kVA standby | 6LTAA8.9G2 | 225 | 247,5 | 39 L/jam | 2500 × 1100 × 1800 mm
| CJPS O-225 WP QSL9-G2 250 kVA standby | QSL9-G2 | 225 | 247,5 | 46 L/jam | 2500 × 1100 × 1800 mm
Genset Cummins Mesin Perkins
BBM 75% (prime): 41 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-250 WP 1206A-E70TTAG3 250 kVA prime | 1206A-E70TTAG3 | 250 | 275 | 41 L/jam | 2800 × 1100 × 1700 mm
| PJPS-225 WP 1506A-E88TAG2 250 kVA standby | 1506A-E88TAG2 | 225 | 247,5 | 38 L/jam | 2800 × 1100 × 1700 mm
Genset Perkins Mesin Deutz
BBM 75% (prime): 48,1 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-250 WP TCD 2013 L06 4 V DCR 250 kVA prime | TCD 2013 L06 4 V DCR | 250 | 275 | 48,1 L/jam | 2850 × 1050 × 1710 mm
Genset Deutz
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 250 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
5,9 × 4,1 m
Open type (P × L × T)
2600–2850 × 1050–1100 × 1700–1800 mm
Silent canopy (P × L × T)
4000 × 1400 × 2300–2400 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 5,9 × 4,1 m.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pada kelas ini kipas radiator umumnya sudah cukup, asalkan bukaan masuk dan keluar tidak terhalang.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 2–3,1 ton.
Tangki harian
310–390 L / 8 jam
Konsumsi pada beban 75%: 39–49 L/jam, atau sekitar 310–390 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit open untuk ruang genset; unit silent canopy untuk area luar ruangan atau lingkungan yang membatasi kebisingan.
Panel ATS/AMF umum dipakai untuk cadangan PLN. Untuk beban yang terus bertambah, dua unit dapat disinkronkan secara paralel.
Konfigurasi silent mobile tersedia untuk proyek konstruksi dan kebutuhan sementara.
Proyek
Proyek Genset Sekitar 250 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 250 kVA.
Energi & Utilitas
Deutz 300 x 250 kVA Silent Type
Seluruh Indonesia
Referensi proyek lain 2021–2026
19 proyek dengan unit sekitar 250 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Perkins 250 kVA
Kantor pemerintahan
Jakarta · 2026
Perkins 250 kVA
Gedung kantor
Malang, Jawa Timur · 2024
Perkins 250 kVA
Rumah sakit
Surabaya, Jawa Timur · 2024
Baudouin 250 kVA
Gardu induk & jaringan listrik
Semarang, Jawa Tengah · 2024
Baudouin 250 kVA
Air bersih & rumah pompa
Jember, Jawa Timur · 2024
Cummins 250 kVA
Pabrik
Magelang, Jawa Tengah · 2023
Deutz 250 kVA
Rumah ibadah
Surabaya, Jawa Timur · 2023
Deutz 250 kVA
Pembangkit listrik
Purwakarta, Jawa Barat · 2023
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 250 kVA?
Harga genset 250 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 250 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 250 kVA setara 200 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 250 kVA?
Pada beban 75%, genset 250 kVA prime di katalog kami mengonsumsi sekitar 39–49 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 250 kVA prime atau standby?
Pilih model 250 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 250 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 250 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
