URL: https://conductorjasa.co.id/genset-200-kva
Accessed: 2026-11-13

Genset 200 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 200 kVA
Sejak 1977
Genset 200 kVA
Setara 160 kW. Pilihan mesin Cummins, Deutz, Perkins & Baudouin, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 200 kVA
Genset 200 kVA setara sekitar 160 kW pada faktor daya 0,8. Kelas menengah ini dipakai untuk gedung kantor, hotel, rumah sakit kecil, dan pabrik kecil.
Pilihan mesin di kelas 200 kVA paling beragam, sehingga Anda bisa menimbang konsumsi BBM, dimensi, dan ketersediaan layanan di lokasi.
Cocok untuk segmen
Gedung kantor
Hotel
Rumah sakit kecil
Pabrik kecil
Ritel & supermarket
Proyek konstruksi
Prime atau Standby?
Daya utama
200 kVA prime
6 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: BJPS-200-WP
Cadangan PLN
200 kVA standby
4 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 200 kVA, standby sekitar 200 kVA: biasanya lebih hemat
contoh: CJPS C-180 WP
Model
Pilihan Genset 200 kVA
Semua model JERBINDO 200 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Cummins
BBM 75% (prime): 36–38 L/jam 4 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-200 WP 6CTAA8.3-G2 200 kVA prime | 6CTAA8.3-G2 | 200 | 220 | 38 L/jam | 2500 x1100 × 1500 mm
| CJPS O-200 WP QSB7G5 200 kVA prime | QSB7G5 | 200 | 220 | 36 L/jam | 2500 x1100 × 1500 mm
| CJPS C-180 WP 6CTA8.3-G2 200 kVA standby | 6CTA8.3-G2 | 180 | 198 | 31 L/jam | 2500 x1000 × 1510 mm
| CJPS O-181 WP QSB7-G4 200 kVA standby | QSB7-G4 | 181 | 199,1 | 34 L/jam | 2500 × 1000 × 1500 mm
Genset Cummins Mesin Deutz
BBM 75% (prime): 34,2–48,1 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-200 WP BF6M 1013 FC 200 kVA prime | BF6M 1013 FC | 200 | 220 | 34,2 L/jam | 2600 × 1000 × 1650 mm
| DJPS-200 WP EDT TCD 2013 L06 4 V DCR 200 kVA prime | TCD 2013 L06 4 V DCR | 200 | 220 | 48,1 L/jam | 2850 × 1050 × 1710 mm
| DJPS-180 WP BF 6M 1013 FC 200 kVA standby | BF 6M 1013 FC | 180 | 198 | 30,0 L/jam | 2600 × 1000 × 1650 mm
Genset Deutz Mesin Perkins
BBM 75% (prime): 34,7 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-200 WP 1106A-70TAG4 200 kVA prime | 1106A-70TAG4 | 200 | 220 | 34,7 L/jam | 2500 × 1100 × 1500 mm
| PJPS-180 WP 1106A-70TAG3 200 kVA standby | 1106A-70TAG3 | 180 | 198 | 31 L/jam | 2400x 1100 × 1500 mm
Genset Perkins Mesin Baudouin
BBM 75% (prime): 32 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-200-WP 6M16G220/5 200 kVA prime | 6M16G220/5 | 200 | 275 | 32 L/jam | 2650 × 1200 × 1588 mm
Genset Baudouin
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 200 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
5,9 × 4,2 m
Open type (P × L × T)
2500–2850 × 1000–1200 × 1500–1710 mm
Silent canopy (P × L × T)
3600–4000 × 1400 × 2030–2400 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 5,9 × 4,2 m.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pada kelas ini kipas radiator umumnya sudah cukup, asalkan bukaan masuk dan keluar tidak terhalang.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 1,1–2,4 ton.
Tangki harian
260–380 L / 8 jam
Konsumsi pada beban 75%: 32–48,1 L/jam, atau sekitar 260–380 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit open untuk ruang genset; unit silent canopy untuk luar ruangan.
Panel ATS/AMF untuk cadangan PLN. Untuk beban yang terus bertambah, dua unit dapat disinkronkan secara paralel.
Proyek
Proyek Genset Sekitar 200 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 200 kVA.
Gedung Perkantoran & Komersial
Deutz 3 x 200 kVA Silent Type
Surabaya, Jawa Timur
Referensi proyek lain 2021–2026
20 proyek dengan unit sekitar 200 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Perkins 200 kVA
Sekolah
Tangerang, Banten · 2026
Baudouin 200 kVA
Tambang & smelter
Samarinda, Kalimantan Timur · 2026
Deutz 200 kVA
Air bersih & rumah pompa
Jember, Jawa Timur · 2025
Baudouin 2 × 200 kVA
Gedung kantor
Jakarta · 2025
Deutz 200 kVA
Rumah sakit
Probolinggo, Jawa Timur · 2025
Baudouin 200 kVA
Transportasi & pelabuhan
Jakarta Utara, Jakarta · 2025
Baudouin 200 kVA
Tambak
Nusa Tenggara Barat · 2024
Baudouin 200 kVA
Ritel & komersial
Surabaya, Jawa Timur · 2023
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 200 kVA?
Harga genset 200 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 200 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 200 kVA setara 160 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 200 kVA?
Pada beban 75%, genset 200 kVA prime di katalog kami mengonsumsi sekitar 32–48,1 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 200 kVA prime atau standby?
Pilih model 200 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 200 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 200 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
