URL: https://conductorjasa.co.id/genset-150-kva
Accessed: 2026-11-13

Genset 150 kVA Baudouin, Cummins & Perkins – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 150 kVA
Sejak 1977
Genset 150 kVA
Setara 120 kW. Pilihan mesin Baudouin, Cummins & Perkins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 150 kVA
Genset 150 kVA setara sekitar 120 kW pada faktor daya 0,8. Kapasitas ini umum untuk gedung kantor, sekolah, klinik, dan hotel kecil yang membutuhkan cadangan untuk sebagian besar bebannya.
Tersedia beberapa pilihan merek mesin di kelas 150 kVA, sehingga konsumsi BBM dan dimensi bisa dibandingkan langsung di tabel.
Cocok untuk segmen
Gedung kantor
Sekolah & kampus
Klinik
Hotel kecil
Pabrik kecil
Cold storage
Prime atau Standby?
Daya utama
150 kVA prime
3 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: BJPS-150-WP
Cadangan PLN
150 kVA standby
3 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 150 kVA, standby sekitar 150 kVA: biasanya lebih hemat
contoh: BJPS-135-WP
Model
Pilihan Genset 150 kVA
Semua model JERBINDO 150 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Baudouin
BBM 75% (prime): 24 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-150-WP 6M11G165/5 150 kVA prime | 6M11G165/5 | 150 | 165 | 24 L/jam | 2300 × 1000 × 1433 mm
| BJPS-135-WP 6M11G150/5 150 kVA standby | 6M11G150/5 | 135 | 150 | 23 L/jam | 2300 × 1000 × 1433 mm
Genset Baudouin Mesin Cummins
BBM 75% (prime): 26 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-150 WP 6BTAA5.9-G12 150 kVA prime | 6BTAA5.9-G12 | 150 | 165 | 26 L/jam | 2500 x1000 × 1510 mm
| CJPS O-135 WP QSB5-G6 150 kVA standby | QSB5-G6 | 135 | 148,5 | 27 L/jam | 2320 × 1030 × 1580 mm
Genset Cummins Mesin Perkins
BBM 75% (prime): 24,7 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-150 WP 1106A-70TAG2 150 kVA prime | 1106A-70TAG2 | 150 | 165 | 24,7 L/jam | 2600 × 750 × 1570 mm
| PJPS-135 WP 1106A-70TG1 150 kVA standby | 1106A-70TG1 | 135 | 148,5 | 22,7 L/jam | 2465 × 1100 × 1505 mm
Genset Perkins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 150 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
5,6 × 4,0 m
Open type (P × L × T)
2300–2600 × 750–1000 × 1433–1570 mm
Silent canopy (P × L × T)
3400–3600 × 1200 × 2026–2300 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 5,6 × 4,0 m.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pada kelas ini kipas radiator umumnya sudah cukup, asalkan bukaan masuk dan keluar tidak terhalang.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 1,1–1,5 ton.
Tangki harian
190–210 L / 8 jam
Konsumsi pada beban 75%: 24–26 L/jam, atau sekitar 190–210 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit open untuk ruang genset; unit silent canopy untuk luar ruangan atau lingkungan yang membatasi kebisingan.
Panel ATS/AMF umum dipakai untuk cadangan PLN.
Proyek
Proyek Genset Sekitar 150 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 150 kVA.
26 proyek dengan unit sekitar 150 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Baudouin 150 kVA
Kantor pemerintahan
Kediri, Jawa Timur · 2026
Perkins 150 kVA
Perguruan tinggi
Trenggalek, Jawa Timur · 2026
Cummins 150 kVA
Hotel & resor
Semarang, Jawa Tengah · 2026
Baudouin 150 kVA
Pabrik
Sampang, Jawa Timur · 2026
Cummins 150 kVA
Gedung kantor
Jakarta · 2025
Cummins 150 kVA
Tambang & smelter
Kalimantan Timur · 2025
Baudouin 150 kVA
Gardu induk & jaringan listrik
Bandung, Jawa Barat · 2025
Cummins 150 kVA
Ritel & komersial
Pasuruan, Jawa Timur · 2025
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 150 kVA?
Harga genset 150 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 150 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 150 kVA setara 120 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 150 kVA?
Pada beban 75%, genset 150 kVA prime di katalog kami mengonsumsi sekitar 24–26 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 150 kVA prime atau standby?
Pilih model 150 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 150 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 150 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
