URL: https://conductorjasa.co.id/genset-100-kva
Accessed: 2026-11-13

Genset 100 kVA Cummins, Deutz, Baudouin & Perkins – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 100 kVA
Sejak 1977
Genset 100 kVA
Setara 80 kW. Pilihan mesin Cummins, Deutz, Baudouin & Perkins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 100 kVA
Genset 100 kVA adalah kelas genset kecil-menengah yang banyak dipakai sebagai cadangan daya bangunan komersial dan fasilitas layanan. Dengan faktor daya 0,8, 100 kVA setara sekitar 80 kW.
JERBINDO menyediakan genset 100 kVA dengan beberapa pilihan merek mesin, sehingga Anda bisa memilih berdasarkan konsumsi BBM, dimensi, dan ketersediaan layanan di lokasi Anda.
Cocok untuk segmen
Sekolah
Klinik & puskesmas
Kantor
Restoran
Gedung komersial kecil
Gudang & cold storage
Prime atau Standby?
Daya utama
100 kVA prime
6 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: BJPS-100-WP
Cadangan PLN
100 kVA standby
Genset hanya menyala saat PLN padam
Model 100 kVA prime sudah memiliki rating standby sekitar 110 kVA
Gunakan model 100 kVA prime
Model
Pilihan Genset 100 kVA
Semua model JERBINDO 100 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Cummins
BBM 75% (prime): 17–20 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-100 WP 6BT5.9-G2 100 kVA prime | 6BT5.9-G2 | 100 | 110 | 17 L/jam | 2150 × 1030 × 1580 mm
| CJPS O-100 WP QSB5-G5 100 kVA prime | QSB5-G5 | 100 | 110 | 20 L/jam | 2200 × 1030 × 1580 mm
Genset Cummins Mesin Deutz
BBM 75% (prime): 18,4–19,7 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-100 AP BF6L914 100 kVA prime | BF6L914 | 100 | 110 | 19,7 L/jam | 2100 × 780x 1350 mm
| DJPS-100 WP BF 4M 1 013 EC 100 kVA prime | BF 4M 1 013 EC | 100 | 110 | 18,4 L/jam | 2200 × 800x 1500 mm
Genset Deutz Mesin Baudouin
BBM 75% (prime): 16,01 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-100-WP 4M10G110/5 100 kVA prime | 4M10G110/5 | 100 | 110 | 16,01 L/jam | 2000 × 750 × 1000 mm
Genset Baudouin Mesin Perkins
BBM 75% (prime): 17,1 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-100 WP 1104 C-44TAG2 100 kVA prime | 1104 C-44TAG2 | 100 | 110 | 17,1 L/jam | 2100 × 750 × 1350 mm
Genset Perkins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 100 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
5,2 × 4,1 m
Open type (P × L × T)
2000–2200 × 750–1030 × 1000–1580 mm
Silent canopy (P × L × T)
2600–2800 × 1200 × 1300–1500 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 5,2 × 4,1 m.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pada kelas ini kipas radiator umumnya sudah cukup, asalkan bukaan masuk dan keluar tidak terhalang.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 1,1–1,4 ton.
Tangki harian
130–160 L / 8 jam
Konsumsi pada beban 75%: 16,01–20 L/jam, atau sekitar 130–160 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit open cocok untuk ruang genset tertutup; unit silent canopy untuk area terbuka atau dekat hunian.
Untuk cadangan PLN, genset 100 kVA umumnya dipasang bersama panel ATS/AMF sehingga menyala otomatis saat listrik padam.
Tersedia juga konfigurasi silent mobile (trailer) untuk kebutuhan yang berpindah lokasi.
Proyek
Proyek Genset Sekitar 100 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 100 kVA.
Institusi Pendidikan
Baudouin 100 kVA Silent Type
Surabaya, Jawa Timur
Energi & Utilitas
Baudouin 18 x 100 kVA Silent Type
Jabodetabek
Energi & Utilitas
Baudouin 400 & 4 x 100 kVA Silent Type
Bandung, Jawa Barat
Energi & Utilitas
Baudouin 8 x 100 kVA Silent Type
Jawa Tengah
Referensi proyek lain 2021–2026
34 proyek dengan unit sekitar 100 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Baudouin 100 kVA
Gardu induk & jaringan listrik
Kubu Raya, Kalimantan Barat · 2026
Baudouin 100 kVA
Tambang & smelter
Samarinda, Kalimantan Timur · 2026
Cummins 100 kVA
Gedung kantor
Jember, Jawa Timur · 2026
Baudouin 100 kVA
Transportasi & pelabuhan
Batang, Jawa Tengah · 2025
Baudouin 100 kVA
Kantor pemerintahan
Kediri, Jawa Timur · 2025
Baudouin 100 kVA
Tambak
Banyuwangi, Jawa Timur · 2025
Cummins 5 × 100 kVA
Pabrik
Kudus, Jawa Tengah · 2025
Baudouin 100 kVA
Perguruan tinggi
Surabaya, Jawa Timur · 2025
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 100 kVA?
Harga genset 100 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 100 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 100 kVA setara 80 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 100 kVA?
Pada beban 75%, genset 100 kVA prime di katalog kami mengonsumsi sekitar 16,01–20 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 100 kVA prime atau standby?
Rating prime dipakai saat genset menjadi sumber daya utama; rating standby untuk cadangan saat PLN padam, dengan pemakaian terbatas. Semua model di halaman ini berkapasitas 100 kVA prime.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
