URL: https://conductorjasa.co.id/genset-30-kva
Accessed: 2026-11-13

Genset 30 kVA Deutz, Cummins & Perkins – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 30 kVA
Sejak 1977
Genset 30 kVA
Setara 24 kW. Pilihan mesin Deutz, Cummins & Perkins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 30 kVA
Genset 30 kVA setara sekitar 24 kW pada faktor daya 0,8. Kapasitas ini cukup untuk cadangan daya usaha kecil seperti restoran, minimarket, dan kantor dengan beberapa unit AC.
Selain model JERBINDO di bawah, tersedia juga VOLTRAGEN 30 kVA dengan silent canopy standar untuk lokasi yang membatasi kebisingan.
Cocok untuk segmen
Restoran & kafe
Minimarket
Kantor kecil
Klinik
Sekolah
Telekomunikasi
Prime atau Standby?
Daya utama
30 kVA prime
6 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: CJPS C-30 WP
Cadangan PLN
30 kVA standby
Genset hanya menyala saat PLN padam
Model 30 kVA prime sudah memiliki rating standby sekitar 33 kVA
Gunakan model 30 kVA prime
Model
Pilihan Genset 30 kVA
Semua model JERBINDO 30 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Deutz
BBM 75% (prime): 5,7–7,4 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-30 OP F4L2011 30 kVA prime | F4L2011 | 30 | 33 | 7,4 L/jam | 1500 × 760 × 1200 mm
| DJPS-30 OP1 BF4L2011 30 kVA prime | BF4L2011 | 30 | 33 | 7,4 L/jam | 1500 × 760 × 1200 mm
| DJPS-30 OP2 F4M2011 30 kVA prime | F4M2011 | 30 | 33 | 5,7 L/jam | 1500 × 760 × 1200 mm
Genset Deutz Mesin Cummins
BBM 75% (prime): 5,4 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-30 WP 4BT3.9-G1 30 kVA prime | 4BT3.9-G1 | 30 | 33 | 5,4 L/jam | 1750 × 970 × 1530 mm
| CJPS C-30 WP2 4BT3.9-G12 30 kVA prime | 4BT3.9-G12 | 30 | 33 | 5,4 L/jam | 1750 × 970 × 1530 mm
Genset Cummins Mesin Perkins
BBM 75% (prime): 5,4 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-30 WP1 1103A-33G 30 kVA prime | 1103A-33G | 30 | 33 | 5,4 L/jam | 1280 × 850 × 1230 mm
Genset Perkins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 30 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
4,8 × 4,0 m
Open type (P × L × T)
1280–1750 × 760–970 × 1200–1530 mm
Silent canopy (P × L × T)
2200–2250 × 1000–1100 × 1400–1500 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 4,8 × 4,0 m.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pada kelas ini kipas radiator umumnya sudah cukup, asalkan bukaan masuk dan keluar tidak terhalang.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 0,8–1 ton.
Tangki harian
40–60 L / 8 jam
Konsumsi pada beban 75%: 5,4–7,4 L/jam, atau sekitar 40–60 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit silent canopy untuk area terbuka atau dekat hunian; unit open untuk ruang genset tertutup.
Panel ATS/AMF membuat genset menyala dan memindahkan beban secara otomatis saat PLN padam.
Proyek
Proyek Genset Sekitar 30 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 30 kVA.
8 proyek dengan unit sekitar 30 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Baudouin 30 kVA
Gedung kantor
Jakarta · 2026
Cummins 30 kVA
Kantor bank
Tuban, Jawa Timur · 2026
Baudouin 30 kVA
Tambak
Sumbawa, Nusa Tenggara Barat · 2025
Cummins 30 kVA
Gardu induk & jaringan listrik
Manado, Sulawesi Utara · 2023
FAW 30 kVA
Ritel & komersial
Malang, Jawa Timur · 2023
Cummins 30 kVA
Gedung kantor
Kupang, Nusa Tenggara Timur · 2025
FAW 30 kVA
Ritel & komersial
Yogyakarta · 2021
Deutz 30 kVA
Gedung kantor
Surabaya, Jawa Timur · 2024
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 30 kVA?
Harga genset 30 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 30 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 30 kVA setara 24 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 30 kVA?
Pada beban 75%, genset 30 kVA prime di katalog kami mengonsumsi sekitar 5,4–7,4 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 30 kVA prime atau standby?
Rating prime dipakai saat genset menjadi sumber daya utama; rating standby untuk cadangan saat PLN padam, dengan pemakaian terbatas. Semua model di halaman ini berkapasitas 30 kVA prime.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
