URL: https://conductorjasa.co.id/genset-20-kva
Accessed: 2026-11-13

Genset 20 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 20 kVA
Sejak 1977
Genset 20 kVA
Setara 16 kW. Pilihan mesin Deutz, Baudouin, Cummins & Perkins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 20 kVA
Genset 20 kVA setara sekitar 16 kW pada faktor daya 0,8. Kelas kecil ini dipakai sebagai cadangan daya untuk ruko, kantor kecil, klinik, dan perangkat telekomunikasi.
Selain model JERBINDO di bawah, tersedia juga VOLTRAGEN 20 kVA yang seluruhnya memakai silent canopy, cocok untuk area yang dekat dengan hunian.
Cocok untuk segmen
Ruko & toko
Kantor kecil
Klinik
Telekomunikasi
Rumah tinggal
Prime atau Standby?
Daya utama
20 kVA prime
4 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: CJPS C-20 WP
Cadangan PLN
20 kVA standby
1 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 20 kVA, standby sekitar 20 kVA: biasanya lebih hemat
contoh: BJPS-18-WP
Model
Pilihan Genset 20 kVA
Semua model JERBINDO 20 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Deutz
BBM 75% (prime): 4,2 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| DJPS-20 OP1 2011 20 kVA prime | 2011 | 20 | 22 | 4,2 L/jam | 1300 × 700 × 1070 mm
| DJPS-20 OP2 F3M 2011 20 kVA prime | F3M 2011 | 20 | 22 | 4,2 L/jam | 1300 × 700 × 1070 mm
Genset Deutz Mesin Baudouin
1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| BJPS-18-WP 6M21G500/5 20 kVA standby | 6M21G500/5 | 18 | 20 | – | 3200 × 1396 × 2025 mm
Genset Baudouin Mesin Cummins
BBM 75% (prime): 5,2 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS C-20 WP 4B3.9-G11 20 kVA prime | 4B3.9-G11 | 20 | 22 | 5,2 L/jam | 1750 × 970 × 1530 mm
Genset Cummins Mesin Perkins
BBM 75% (prime): 4 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-20 WP 404A-22G1 20 kVA prime | 404A-22G1 | 20 | 22 | 4,0 L/jam | 1630 × 1000 × 1530 mm
Genset Perkins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 20 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
4,8 × 4,0 m
Open type (P × L × T)
1300–1750 × 700–1000 × 1070–1530 mm
Silent canopy (P × L × T)
2000–2100 × 1000 × 1400–1470 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 4,8 × 4,0 m.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Pada kelas ini kipas radiator umumnya sudah cukup, asalkan bukaan masuk dan keluar tidak terhalang.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 0,5–1 ton.
Tangki harian
30–40 L / 8 jam
Konsumsi pada beban 75%: 4–5,2 L/jam, atau sekitar 30–40 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Acuan NFPA 37 membatasi tangki di dalam ruang genset 2.500 L, kecuali berada di ruang tahan api tersendiri; aturan setempat juga berlaku.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Konfigurasi
Open · Silent · Mobile
Unit silent canopy cocok untuk area terbuka atau dekat hunian; unit open untuk ruang genset tertutup.
Untuk cadangan PLN, genset dipasang bersama panel ATS/AMF agar menyala otomatis saat listrik padam.
Proyek
Proyek Genset Sekitar 20 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 20 kVA.
Data Center
Deutz 10 x 20 kVA Silent Type
Papua New Guinea
Referensi proyek lain 2021–2026
6 proyek dengan unit sekitar 20 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
FAW 5 × 20 kVA
Rumah ibadah
Merauke, Papua Selatan · 2025
FAW 20 kVA
Hotel & resor
Malang, Jawa Timur · 2024
FAW 20 kVA
Kantor bank
Jember, Jawa Timur · 2023
FAW 20 kVA
Kantor pemerintahan
Ambon, Maluku · 2023
Perkins 20 kVA
Gedung kantor
Sorong, Papua Barat Daya · 2021
Perkins 20 kVA
Gedung kantor
Malang, Jawa Timur · 2021
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 20 kVA?
Harga genset 20 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent mobile), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 20 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 20 kVA setara 16 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 20 kVA?
Pada beban 75%, genset 20 kVA prime di katalog kami mengonsumsi sekitar 4–5,2 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 20 kVA prime atau standby?
Pilih model 20 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 20 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 20 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
