URL: https://conductorjasa.co.id/katalog/pjps-2250-wp-2500-kva-stdby
Accessed: 2026-11-13

Genset Perkins 2250 kVA – PJPS-2250 WP (2500 kVA Stdby) Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset Perkins
JERBINDO PJPS-2250 WP (2500 kVA Stdby)
Generator Set Diesel | Perkins
Genset Perkins 2250 kVA JERBINDO PJPS-2250 WP (2500 kVA Stdby)
Respon pada jam kerja
Stok & harga terkonfirmasi
ISO 9001/14001/45001 & TKDN
Genset industri · JERBINDO PJPS-2250 WP (2500 kVA Stdby)
Aplikasi Sistem Mesin Spesifikasi Alternator Power Output Dimensi FAQ
‹ ›
Open Frame
*Foto hanya sebagai ilustrasi produk; spesifikasi sebenarnya dapat berbeda.
Prime Power
2250 kVA
1980 kW
Standby Power
2475 kVA
2178 kW
RPM / Frekuensi
1500 rpm / 50 Hz
Konsumsi BBM (75% beban)
344 L/hr
JERBINDO PJPS-2250 WP (2500 kVA Stdby) adalah genset diesel berkapasitas prime 2250 kVA dan standby 2475 kVA, didukung mesin Perkins 4016-61TRG3 berpendingin air dengan alternator Stamford. Unit ini dirancang untuk kebutuhan daya di fasilitas kritikal, pabrik industri, data center, dengan keandalan operasional tinggi dan efisiensi bahan bakar yang optimal.
Solusi Andal Untuk
Fasilitas kritikal
Pabrik industri
Data center
Unduh Datasheet Minta Penawaran
Unduh Datasheet
Isi data Anda untuk mengunduh datasheet JERBINDO PJPS-2250 WP (2500 kVA Stdby) (PDF). Tim kami dapat menghubungi Anda untuk membantu kebutuhan Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Kota / Lokasi Proyek (opsional)
Dengan mengunduh, Anda menyetujui Kebijakan Privasi kami.
Unduh Datasheet
Sistem Mesin
| Sistem Pendingin | Water Cooled
| Merek Engine | Perkins
| Model Engine | 4016-61TRG3
Spesifikasi Mesin
| Aspirasi | Turbocharged, Charge Air Cooled
| Susunan Silinder | 16 V
| Jumlah Silinder | 16
| Displacement | 61,123 L
| Bore | 160 mm
| Stroke | 190 mm
| Governor | Electronic
| Daya Maks Engine | 2183 kWm
| Kapasitas Oli | 237 L
Alternator
| Merek & Model | Stamford S7L1D-H41
| Faktor Daya | Tegangan | 0,8 | 400 V
Power Output
| Prime Output | 2250 kVA | 1980 kW
| Standby Output | 2475 kVA | 2178 kW
| Tegangan | Frekuensi | Putaran | 400 V | 50 Hz | 1500 rpm
Dimensi & Berat Unit
| | | Open Type (standar) | Silent Canopy (opsional)
| Dimensi (P×L×T) | 6000 x 2800 x 3500 mm | 12000 x 2900 x 3500 mm
| Berat Kering | 13500 kg | 15500 kg
Unit standar dikirim dalam konfigurasi open type. Dimensi silent bersifat indikatif dan dapat berubah sesuai spesifikasi canopy (tingkat kebisingan, kapasitas tangki, akses perawatan).
Konsumsi Bahan Bakar
100% Beban Penuh 470 L/hr
75% Beban Tipikal 344 L/hr
50% Beban Ringan 234 L/hr
Keunggulan Unit
Sistem pendingin air — performa termal stabil pada operasi intensif di iklim tropis
Putaran 1500 rpm optimal untuk efisiensi bahan bakar pada beban operasi harian
Alternator Stamford — menjaga stabilitas tegangan output untuk peralatan sensitif
Konsumsi BBM terukur 344 L/hr pada beban 75% — biaya operasional yang dapat diprediksi
Pertanyaan Umum
Lingkungan operasi apa yang paling sesuai untuk JERBINDO PJPS-2250 WP (2500 kVA Stdby)?
Unit ini dirancang untuk fasilitas kritikal, pabrik industri, data center. Dengan pendingin air dan kapasitas prime 2250 kVA, unit ini mendukung operasi kontinu maupun cadangan daya pada fasilitas yang membutuhkan keandalan tinggi.
Kapan memilih rating prime dan kapan standby pada unit ini?
Rating prime 2250 kVA dipakai saat genset menjadi sumber daya utama dengan beban bervariasi, misalnya di lokasi tanpa pasokan PLN yang stabil. Rating standby 2475 kVA diperuntukkan sebagai cadangan saat pemadaman, dengan pemakaian tidak lebih dari 10% total jam operasi tahunan.
Berapa harga genset Perkins 2250 kVA?
Harga JERBINDO PJPS-2250 WP (2500 kVA Stdby) bergantung pada konfigurasinya: open frame, silent canopy, atau silent mobile; panel ATS/AMF atau panel sinkron; instalasi dan commissioning; lokasi pengiriman; serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran untuk unit ini.
Apakah unit ini tersedia dalam konfigurasi open frame maupun silent canopy?
Ya. Unit JERBINDO tersedia dalam konfigurasi open frame untuk ruang mesin tertutup dan silent canopy untuk area yang membutuhkan kebisingan lebih rendah. Untuk kapasitas 1000 kVA ke atas juga tersedia opsi silent kontainer. Dimensi dan berat berbeda per konfigurasi; sampaikan preferensi Anda saat meminta penawaran.
Informasi apa yang perlu disiapkan sebelum meminta penawaran?
Siapkan total estimasi beban dalam kW atau kVA, tipe operasi (prime atau standby), lokasi instalasi, preferensi enclosure (open atau silent), kebutuhan panel ATS atau AMF, serta target jadwal operasi. Data ini membantu tim kami merekomendasikan unit dan harga yang tepat.
Produk Terkait
Lihat semua di katalog
Kapasitas lain bermesin Perkins
‹ ›
JERBINDO
PJPS-1750 WP
Mesin: Perkins 4012-46TAG3A
Prime
1750 kVA
Standby
1925 kVA
Alternator
Stamford S7L1D-E4
Pendingin
Water Cooled
BBM @ 75%
275 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
PJPS-1800-WP
Mesin: Perkins 4016TAG1A
Prime
1800 kVA
Standby
1980 kVA
Alternator
Stamford S7L1D-F41
Pendingin
Water Cooled
BBM @ 75%
316 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
PJPS-1850 WP
Mesin: Perkins 4016TAG1A
Prime
1850 kVA
Standby
2035 kVA
Alternator
Stamford S7L1D-F41
Pendingin
Water Cooled
BBM @ 75%
316 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
PJPS-2000 WP
Mesin: Perkins 4016TAG2A
Prime
2000 kVA
Standby
2200 kVA
Alternator
Stamford S7L1D-G41
Pendingin
Water Cooled
BBM @ 75%
316 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
Sekitar 2250 kVA dengan mesin lain
‹ ›
JERBINDO
BJPS-2250-WP
Mesin: Baudouin 20M33G2500/5
Prime
2250 kVA
Standby
2500 kVA
Alternator
Leroy Somer LSA 52.3 L9
Pendingin
Water Cooled
BBM @ 100%
466,4 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS O-2250 WP
Mesin: Cummins QSK60-G8
Prime
2250 kVA
Standby
2475 kVA
Alternator
Stamford S7L1D-G41
Pendingin
Water Cooled
BBM @ 75%
336 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS O-2000 WP
Mesin: Cummins QSK60-G4
Prime
2000 kVA
Standby
2200 kVA
Alternator
Stamford S7L1D-G41
Pendingin
Water Cooled
BBM @ 75%
291 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
MJPS-2000 WP
Mesin: Mitsubishi S16R-PTAA2-C
Prime
2000 kVA
Standby
2200 kVA
Alternator
Stamford
Pendingin
Water Cooled
BBM @ 75%
315 L/hr
Open Type Opsi: Silent Opsi: Container
Minta Penawaran Detail Spesifikasi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Minta Penawaran PJPS-2250 WP (2500 kVA Stdby)
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
