URL: https://conductorjasa.co.id/katalog/cjps-c-500-wp1-cummins-ccec
Accessed: 2026-11-13

Genset Cummins 500 kVA – JERBINDO CJPS C-500 WP1 (CCEC) Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset Cummins
JERBINDO CJPS C-500 WP1 (CCEC)
Generator Set Diesel | Cummins
Genset Cummins 500 kVA JERBINDO CJPS C-500 WP1 (CCEC)
Respon pada jam kerja
Stok & harga terkonfirmasi
ISO 9001/14001/45001 & TKDN
Genset industri · JERBINDO CJPS C-500 WP1 (CCEC)
Aplikasi Sistem Mesin Spesifikasi Alternator Power Output Dimensi FAQ
‹ ›
Open Frame
*Foto hanya sebagai ilustrasi produk; spesifikasi sebenarnya dapat berbeda.
Prime Power
500 kVA
400 kW
Standby Power
550 kVA
440 kW
RPM / Frekuensi
1500 rpm / 50 Hz
Konsumsi BBM (75% beban)
74 L/hr
JERBINDO CJPS C-500 WP1 (CCEC) adalah genset diesel berkapasitas prime 500 kVA dan standby 550 kVA, didukung mesin Cummins QSZ13-G3 berpendingin air dengan alternator Stamford. Unit ini dirancang untuk kebutuhan daya di data center, rumah sakit, kompleks komersial, dengan keandalan operasional tinggi dan efisiensi bahan bakar yang optimal.
Solusi Andal Untuk
Data center
Rumah sakit
Kompleks komersial
Unduh Datasheet Minta Penawaran
Unduh Datasheet
Isi data Anda untuk mengunduh datasheet JERBINDO CJPS C-500 WP1 (CCEC) (PDF). Tim kami dapat menghubungi Anda untuk membantu kebutuhan Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Kota / Lokasi Proyek (opsional)
Dengan mengunduh, Anda menyetujui Kebijakan Privasi kami.
Unduh Datasheet
Sistem Mesin
| Sistem Pendingin | Water Cooled
| Merek Engine | Cummins
| Model Engine | QSZ13-G3
Spesifikasi Mesin
| Aspirasi | Turbocharged, Charge Air Cooled
| Susunan Silinder | 6 in-line
| Jumlah Silinder | 6
| Displacement | 13 L
| Bore | 130 mm
| Stroke | 163 mm
| Governor | Electronic
| Daya Maks Engine | 495 kWm
| Kapasitas Oli | 46 L
Alternator
| Merek & Model | Stamford S5L1D-D4
| Faktor Daya | Tegangan | 0,8 | 380 V
Power Output
| Prime Output | 500 kVA | 400 kW
| Standby Output | 550 kVA | 440 kW
| Tegangan | Frekuensi | Putaran | 380 V | 50 Hz | 1500 rpm
Dimensi & Berat Unit
| | | Open Type (standar) | Silent Canopy (opsional)
| Dimensi (P×L×T) | 3600 x 1450 x 2100 mm | 4400 x 1800 x 2600 mm
| Berat Kering | 4900 kg | 5635 kg
Unit standar dikirim dalam konfigurasi open type. Dimensi silent bersifat indikatif dan dapat berubah sesuai spesifikasi canopy (tingkat kebisingan, kapasitas tangki, akses perawatan).
Konsumsi Bahan Bakar
100% Beban Penuh 101 L/hr
75% Beban Tipikal 74 L/hr
50% Beban Ringan 49 L/hr
Keunggulan Unit
Sistem pendingin air — performa termal stabil pada operasi intensif di iklim tropis
Putaran 1500 rpm optimal untuk efisiensi bahan bakar pada beban operasi harian
Alternator Stamford — menjaga stabilitas tegangan output untuk peralatan sensitif
Konsumsi BBM terukur 74 L/hr pada beban 75% — biaya operasional yang dapat diprediksi
Pertanyaan Umum
Lingkungan operasi apa yang paling sesuai untuk JERBINDO CJPS C-500 WP1 (CCEC)?
Unit ini dirancang untuk data center, rumah sakit, kompleks komersial. Dengan pendingin air dan kapasitas prime 500 kVA, unit ini mendukung operasi kontinu maupun cadangan daya pada fasilitas yang membutuhkan keandalan tinggi.
Kapan memilih rating prime dan kapan standby pada unit ini?
Rating prime 500 kVA dipakai saat genset menjadi sumber daya utama dengan beban bervariasi, misalnya di lokasi tanpa pasokan PLN yang stabil. Rating standby 550 kVA diperuntukkan sebagai cadangan saat pemadaman, dengan pemakaian tidak lebih dari 10% total jam operasi tahunan.
Berapa harga genset Cummins 500 kVA?
Harga JERBINDO CJPS C-500 WP1 (CCEC) bergantung pada konfigurasinya: open frame, silent canopy, atau silent mobile; panel ATS/AMF atau panel sinkron; instalasi dan commissioning; lokasi pengiriman; serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran untuk unit ini.
Apakah unit ini tersedia dalam konfigurasi open frame maupun silent canopy?
Ya. Unit JERBINDO tersedia dalam konfigurasi open frame untuk ruang mesin tertutup dan silent canopy untuk area yang membutuhkan kebisingan lebih rendah. Dimensi dan berat berbeda per konfigurasi; sampaikan preferensi Anda saat meminta penawaran.
Informasi apa yang perlu disiapkan sebelum meminta penawaran?
Siapkan total estimasi beban dalam kW atau kVA, tipe operasi (prime atau standby), lokasi instalasi, preferensi enclosure (open atau silent), kebutuhan panel ATS atau AMF, serta target jadwal operasi. Data ini membantu tim kami merekomendasikan unit dan harga yang tepat.
Produk Terkait
Bandingkan semua genset 500 kVA Lihat semua di katalog
Kapasitas lain bermesin Cummins
‹ ›
JERBINDO
CJPS O-396 WP
Mesin: Cummins NTA855-G7
Prime
440 kVA
Standby
484 kVA
Alternator
Stamford S4L1D-F41
Pendingin
Water Cooled
BBM @ 75%
72 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS C-450 WP1
Mesin: Cummins 6ZTAA13-G4
Prime
450 kVA
Standby
495 kVA
Alternator
Stamford S4L1D-G41
Pendingin
Water Cooled
BBM @ 75%
66,8 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS C-525 WP
Mesin: Cummins KTAA19-G5
Prime
525 kVA
Standby
577,5 kVA
Alternator
Stamford S5L1D-D4
Pendingin
Water Cooled
BBM @ 75%
91 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS C-575 WP
Mesin: Cummins KTAA19-G6
Prime
575 kVA
Standby
632,5 kVA
Alternator
Stamford S5L1D-E4
Pendingin
Water Cooled
BBM @ 75%
88 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
Sekitar 500 kVA dengan mesin lain
‹ ›
JERBINDO
BJPS-500-WP
Mesin: Baudouin 6M21G550/5
Prime
500 kVA
Standby
550 kVA
Alternator
Leroy Somer TAL A473 C
Pendingin
Water Cooled
BBM @ 75%
75,3 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
DJPS-500 WP
Mesin: Deutz BF8M 1015 CP
Prime
500 kVA
Standby
550 kVA
Alternator
Stamford S5L1D-D4
Pendingin
Water Cooled
BBM @ 75%
84,9 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
DJPS-500 WP-L
Mesin: Deutz BF8M 1015 CP
Prime
500 kVA
Standby
550 kVA
Alternator
Leroy-Somer TAL A473 C
Pendingin
Water Cooled
BBM @ 75%
84,9 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
PJPS-500 WP
Mesin: Perkins 2506 C-E15TAG2
Prime
500 kVA
Standby
550 kVA
Alternator
Stamford S5L1D-D4
Pendingin
Water Cooled
BBM @ 75%
81 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Minta Penawaran CJPS C-500 WP1 (CCEC)
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
