URL: https://conductorjasa.co.id/katalog/cjps-c-300-wp-cummins-ccec
Accessed: 2026-11-13

Genset Cummins 300 kVA – JERBINDO CJPS C-300 WP (CCEC) Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset Cummins
JERBINDO CJPS C-300 WP (CCEC)
Generator Set Diesel | Cummins
Genset Cummins 300 kVA JERBINDO CJPS C-300 WP (CCEC)
Respon pada jam kerja
Stok & harga terkonfirmasi
ISO 9001/14001/45001 & TKDN
Genset industri · JERBINDO CJPS C-300 WP (CCEC)
Aplikasi Sistem Mesin Spesifikasi Alternator Power Output Dimensi FAQ
‹ ›
Open Frame
*Foto hanya sebagai ilustrasi produk; spesifikasi sebenarnya dapat berbeda.
Prime Power
300 kVA
240 kW
Standby Power
330 kVA
264 kW
RPM / Frekuensi
1500 rpm / 50 Hz
Konsumsi BBM (75% beban)
51 L/hr
JERBINDO CJPS C-300 WP (CCEC) adalah genset diesel berkapasitas prime 300 kVA dan standby 330 kVA, didukung mesin Cummins NTA855-G1A berpendingin air dengan alternator Stamford. Unit ini dirancang untuk kebutuhan daya di rumah sakit, hotel, gedung perkantoran, dengan keandalan operasional tinggi dan efisiensi bahan bakar yang optimal.
Solusi Andal Untuk
Rumah sakit
Hotel
Gedung perkantoran
Unduh Datasheet Minta Penawaran
Unduh Datasheet
Isi data Anda untuk mengunduh datasheet JERBINDO CJPS C-300 WP (CCEC) (PDF). Tim kami dapat menghubungi Anda untuk membantu kebutuhan Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Kota / Lokasi Proyek (opsional)
Dengan mengunduh, Anda menyetujui Kebijakan Privasi kami.
Unduh Datasheet
Sistem Mesin
| Sistem Pendingin | Water Cooled
| Merek Engine | Cummins
| Model Engine | NTA855-G1A
Spesifikasi Mesin
| Aspirasi | Turbocharged, Charge Air Cooled
| Susunan Silinder | 6 in-line
| Jumlah Silinder | 6
| Displacement | 14 L
| Bore | 140 mm
| Stroke | 152 mm
| Governor | Electronic
| Daya Maks Engine | 321 kWm
| Kapasitas Oli | 40 L
Alternator
| Merek & Model | Stamford S4L1D -D4
| Faktor Daya | Tegangan | 0,8 | 380 V
Power Output
| Prime Output | 300 kVA | 240 kW
| Standby Output | 330 kVA | 264 kW
| Tegangan | Frekuensi | Putaran | 380 V | 50 Hz | 1500 rpm
Dimensi & Berat Unit
| | | Open Type (standar) | Silent Canopy (opsional)
| Dimensi (P×L×T) | 3000 x 1300 x 1800 mm | 4200 x 1600 x 2600 mm
| Berat Kering | 3100 kg | 3500 kg
Unit standar dikirim dalam konfigurasi open type. Dimensi silent bersifat indikatif dan dapat berubah sesuai spesifikasi canopy (tingkat kebisingan, kapasitas tangki, akses perawatan).
Konsumsi Bahan Bakar
100% Beban Penuh 68 L/hr
75% Beban Tipikal 51 L/hr
50% Beban Ringan 34 L/hr
Keunggulan Unit
Sistem pendingin air — performa termal stabil pada operasi intensif di iklim tropis
Putaran 1500 rpm optimal untuk efisiensi bahan bakar pada beban operasi harian
Alternator Stamford — menjaga stabilitas tegangan output untuk peralatan sensitif
Konsumsi BBM terukur 51 L/hr pada beban 75% — biaya operasional yang dapat diprediksi
Pertanyaan Umum
Lingkungan operasi apa yang paling sesuai untuk JERBINDO CJPS C-300 WP (CCEC)?
Unit ini dirancang untuk rumah sakit, hotel, gedung perkantoran. Dengan pendingin air dan kapasitas prime 300 kVA, unit ini mendukung operasi kontinu maupun cadangan daya pada fasilitas yang membutuhkan keandalan tinggi.
Kapan memilih rating prime dan kapan standby pada unit ini?
Rating prime 300 kVA dipakai saat genset menjadi sumber daya utama dengan beban bervariasi, misalnya di lokasi tanpa pasokan PLN yang stabil. Rating standby 330 kVA diperuntukkan sebagai cadangan saat pemadaman, dengan pemakaian tidak lebih dari 10% total jam operasi tahunan.
Berapa harga genset Cummins 300 kVA?
Harga JERBINDO CJPS C-300 WP (CCEC) bergantung pada konfigurasinya: open frame, silent canopy, atau silent mobile; panel ATS/AMF atau panel sinkron; instalasi dan commissioning; lokasi pengiriman; serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran untuk unit ini.
Apakah unit ini tersedia dalam konfigurasi open frame maupun silent canopy?
Ya. Unit JERBINDO tersedia dalam konfigurasi open frame untuk ruang mesin tertutup dan silent canopy untuk area yang membutuhkan kebisingan lebih rendah. Dimensi dan berat berbeda per konfigurasi; sampaikan preferensi Anda saat meminta penawaran.
Informasi apa yang perlu disiapkan sebelum meminta penawaran?
Siapkan total estimasi beban dalam kW atau kVA, tipe operasi (prime atau standby), lokasi instalasi, preferensi enclosure (open atau silent), kebutuhan panel ATS atau AMF, serta target jadwal operasi. Data ini membantu tim kami merekomendasikan unit dan harga yang tepat.
Produk Terkait
Bandingkan semua genset 300 kVA Lihat semua di katalog
Kapasitas lain bermesin Cummins
‹ ›
JERBINDO
CJPS C-250 WP1
Mesin: Cummins 6LTAA8.9G2
Prime
250 kVA
Standby
275 kVA
Alternator
Stamford UCDI 274 K
Pendingin
Water Cooled
BBM @ 75%
39 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS C-275 WP1
Mesin: Cummins 6LTAA9.5-G3
Prime
275 kVA
Standby
302,5 kVA
Alternator
Stamford S4L1D-D41
Pendingin
Water Cooled
BBM @ 75%
44 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS C-313 WP1
Mesin: Cummins NTA855-G1B
Prime
313 kVA
Standby
344,3 kVA
Alternator
Stamford S4L1D-D41
Pendingin
Water Cooled
BBM @ 75%
51 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
CJPS C-325 WP
Mesin: Cummins 6LTAA9.5-G1
Prime
325 kVA
Standby
357,5 kVA
Alternator
Stamford S4L1D-E4
Pendingin
Water Cooled
BBM @ 75%
44 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
Sekitar 300 kVA dengan mesin lain
‹ ›
JERBINDO
DJPS-300 WP
Mesin: Deutz BF6M 1015 C
Prime
300 kVA
Standby
330 kVA
Alternator
Stamford HCI 434 D
Pendingin
Water Cooled
BBM @ 75%
51,7 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
PJPS-275 WP
Mesin: Perkins 1506A-E88TAG4
Prime
300 kVA
Standby
330 kVA
Alternator
Stamford S4L1D-D4
Pendingin
Water Cooled
BBM @ 75%
45 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
PJPS-300 WP
Mesin: Perkins 1706A-E93TAG1 L
Prime
300 kVA
Standby
330 kVA
Alternator
Stamford S4L1D-D4
Pendingin
Water Cooled
BBM @ 75%
48 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
‹ ›
JERBINDO
BJPS-320-WP
Mesin: Baudouin 6M16G350/5
Prime
320 kVA
Standby
350 kVA
Alternator
Leroy Somer TALA46G
Pendingin
Water Cooled
BBM @ 75%
52 L/hr
Open Type Opsi: Silent
Minta Penawaran Detail Spesifikasi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Minta Penawaran CJPS C-300 WP (CCEC)
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
