URL: https://conductorjasa.co.id/genset-data-center
Accessed: 2026-11-13

Genset Data Center hingga 4125 kVA, N+1 | Conductorjasa Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Genset Data Center
Sejak 1977
Genset Diesel Data Center
Genset untuk data center dan fasilitas telekomunikasi, dengan sistem paralel dan redundansi agar layanan tetap berjalan tanpa jeda.
Konsultasi Sekarang Produk & Layanan
Produk Kami
Pilihan Genset Data Center
Pabrikan genset sejak 1977 untuk data center dan telekomunikasi, dipercaya klien seperti Telkom Indonesia dan Huawei. Tersedia unit besar hingga 4125 kVA untuk sistem paralel, dengan brand JERBINDO.
JERBINDO Power Systems
Solusi sistem pembangkit tenaga listrik terintegrasi, mulai dari genset diesel industri dan panel listrik hingga sistem yang dikustomisasi sesuai kebutuhan setiap proyek.
VOLTRAGEN
Genset silent 15–60 kVA untuk klinik, toko, rumah makan, hotel, sekolah, kantor, hingga hunian, menjaga operasional tetap berjalan saat listrik padam.
Mitra OEM Engine Dunia
Dipercaya sebagai Original Equipment Manufacturer untuk Cummins G-Drive, DEUTZ, Mitsubishi Heavy Industries, dan Baudouin PowerKit.
TKDN & e-Katalog
Produk JERBINDO dan VOLTRAGEN bersertifikat TKDN dan terdaftar di e-Katalog untuk kebutuhan proyek pemerintah.
12 – 4125 kVA
Bersertifikat TKDN
Powered by
Kebutuhan Sektor
Kebutuhan Genset Data Center
Data center tidak boleh padam. Genset menjadi cadangan utama di belakang UPS, sehingga dirancang dengan redundansi (misalnya N+1), disinkronkan beberapa unit, dan diuji beban secara berkala.
Beban yang perlu dicadangkan
Server & IT
UPS
Pendingin (chiller/CRAC)
Jaringan & telekomunikasi
Keamanan
Pemadam kebakaran
Kebutuhan Teknis
01
Redundansi N+1
Selalu ada satu unit cadangan di atas kebutuhan beban.
02
Sinkron paralel
Panel sinkron membagi beban antar unit secara otomatis.
03
Uji load bank
Uji beban berkala memastikan genset mampu memikul beban penuh.
04
Bahan bakar berjam-jam
Kapasitas tangki harian dan tangki timbun disesuaikan target operasi.
Layanan Kami
Mendampingi dari Awal hingga Operasional
Kami tidak hanya menyediakan genset, tetapi juga mendukung instalasi, pengujian, dan perawatan untuk menjaga performanya.
Installation
Instalasi genset, panel ATS & AMF, commissioning, sinkronisasi sistem, integrasi kelistrikan, dan pengujian.
Maintenance
Preventive maintenance, inspeksi berkala, pengujian performa, penggantian oli dan filter, pengecekan komponen, serta perawatan rutin.
Service & Spare Part
Troubleshooting, repair, penggantian spare part, overhaul, perbaikan engine dan alternator, serta pemulihan performa.
Selengkapnya
Proyek
Proyek Genset Data Center
Beberapa proyek genset data center yang telah kami kerjakan untuk mendukung kebutuhan daya di berbagai lokasi dan kondisi operasional.
Data Center
Kohler 4 x 3750 kVA Silent Type
Jawa Barat
Data Center
Deutz 10 x 20 kVA Silent Type
Papua New Guinea
Data Center
Kohler 4 x 2500 kVA Open Type
Bandung, Jawa Barat
Selengkapnya
Model
Model Genset Kapasitas Besar
Pilihan model JERBINDO kelas megawatt yang umum dipakai untuk data center, dengan daya prime dan standby.
| | Model | Mesin | Prime (kVA) | Standby (kVA) | Tipe
| MJPS-1000 | Mitsubishi S12H-PTA | 1000 | 1100 | Open Type · opsi silent, container
| MJPS-1740 | Mitsubishi S16R-PTA | 1740 | 1914 | Open Type · opsi silent, container
| MJPS-2000 | Mitsubishi S16R-PTAA2 | 2000 | 2200 | Open Type · opsi silent, container
| CJPS O-1400 WP | Cummins KTA50-G8 | 1400 | 1540 | Open Type · opsi silent, container
| CJPS O-3350 WP1 | Cummins QSK95-G4 | 3350 | 3685 | Open Type · opsi silent, container
| BJPS-1250-WP | Baudouin 12M33G1400/5 | 1250 | 1375 | Open Type · opsi silent, container
| BJPS-2250-WP | Baudouin 20M33G2500/5 | 2250 | 2500 | Open Type · opsi silent, container
| BJPS-3000-WP | Baudouin 16M55G3300/5 | 3000 | 3313 | Open Type · opsi silent, container
| BJPS-3750-WP | Baudouin 16M55G4000/5 | 3750 | 4125 | Open Type · opsi silent, container
Lihat spesifikasi lengkap di katalog
FAQ
Pertanyaan Umum
Berapa kapasitas genset untuk data center?
Tergantung beban IT dan pendingin serta tingkat redundansi. Data center umumnya memakai beberapa unit 1000–4125 kVA yang disinkronkan.
Apa arti redundansi N+1 pada genset?
N adalah jumlah unit yang dibutuhkan untuk beban penuh; +1 adalah satu unit cadangan, sehingga beban tetap terlayani bila satu unit gagal atau dirawat.
Mengapa perlu uji load bank?
Uji load bank membebani genset hingga kapasitas tertentu tanpa mengganggu beban asli, untuk memastikan performa dan mencegah wet stacking.
Proyek data center apa yang pernah ditangani?
Di antaranya sistem 4 x 3750 kVA di Jawa Barat, 4 x 2500 kVA di Bandung dan 2 x 2500 kVA di Jakarta Selatan.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Sektor
Genset Apartemen
Genset Gedung
Genset Hotel
Genset Kantor
Genset Mall
Genset Pabrik
Genset Proyek
Genset Rumah Sakit
Genset Sekolah & Kampus
Genset Tambang
Distributor Genset per Kota
Distributor Genset Bali
Distributor Genset Balikpapan
Distributor Genset Bandung
Distributor Genset Bekasi
Distributor Genset Cikarang
Distributor Genset Gresik
Genset per Merek Engine
Genset Baudouin
Genset Cummins
Genset Deutz
Genset Kohler
Genset Mitsubishi
Genset Perkins
Jenis Genset
Distributor Genset
Genset Besar
Genset Diesel
Genset Gas
Genset Open Type
Genset Silent Type
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset 2000 kVA
Lihat semua halaman
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
