URL: https://coolpower.com.sg/wp-content/uploads/2023/11/CPC110E.pdf
Accessed: 2026-11-13

                                                                                                                                     Frequency                    : 50Hz

                                                                                                                                     Fuel Type                    : Diesel

COOL POWER GENSET

TECHNICAL DATA

Model                          CPC110E

Standby power                  88kW /  110kVA

Prime power                    80kW /  100kVA

                                        Standby                                                                           Prime

Fuel consumption                        kW (kVA)                                                                          kW (kVA)

Ratings                                 88(110)                                                                           80(100)

Load                                    1/4       1/2                                      3/4             Full               1/4          1/2              3/4   Full

US gph                                  N.A       N.A                                      N.A             N.A            N.A              N.A              N.A   N.A

L/hr                                    N.A       N.A                                      N.A             25.1           7.6              12.2             17.2  22.6

Engine

Engine manufacturer                                                                        DCEC

Engine model                                                                               6BT5.9-G2

Configuration                                                                              4-Cycle;in-line; 6-Cylinder Diesel

Aspiration                                                                                 Turbocharged and aftercooled

Gross engine power output -- kWm                                                           106

BMEP at set rated load -- kPa                                                              N.A

Bore -- mm                                                                                 102

Stroke -- mm                                                                               120

Rated speed -- rpm                                                                         1500

Piston speed -- m/s                                                                        6

Compression ratio                                                                          17.3:1

Lube oil capacity -- L                                                                     16.4

Overspeed limit -- rpm                                                                     1650

Regenerative power -- kWm                                                                  12.7

Governor type                                                                              Electrical

Starting voltage                                                                           24 Volts DC

Fuel flow

Recommended fuel                                                                           ASTM

Governor Type                                                                              Electrical

Max fuel transfer pump suction--(m)                                                        1.4

Oil system

Oil system capacity--(L)                                                                   16.4

Recommended oil                                                                            API-CD OR BETTER

Oil max temperature--(℃)                                                                   121

Oil consumption at 100%--(L/hr)                                                            0.126

Air

Combustion air -- m3/min                                                                   6.3/6.6

Exhaust

Exhaust flow--(m3/min)                                                                     16.2/18.3

Exhaust temperature--(oC)                                                                  490/540

The above information is only for reference purpose and shall constitute no restraint  to  us. No further  notice  shall  be  given  upon  any  change  of  the information, We reserve  the

authority for final revision.
Allowable restriction--(kPa)                                                                 10

Exhaust pipe diameter--(mm)                                                                  Φ76

Standard set-mounted radiator                cooling

Radiator and engine capacity--(L)                                                            23.5

Fan power--(kW)                                                                              3.84/4.24

Fan Air flow--(m3/min)                                                                       N.A

Coolant normal temperature--(oC)                                                             82-95

Max water temperature--(oC)                                                                  104/100

Type of coolant                                                                              50% ethylene  glycol;  50%  water

Alternator

Alternator manufacturer                                                                      Stamford

Alternator model                                                                             UCI274C

Control System                                                                               SELF-EXCITED

Insulation class                                                                             H

Temperature Rise                                                                             H

Rated Power Factor                                                                           1

Winding Pitch                                                                                Two Thirds

Voltage adjust scope                                                                         ≥±5%

Weight--(kg)                                                                                 406

A.V.R.                                                                                       AS440

Protection                                                                                   IP 23

Stator Winding                                                                               Double layer Concentric

Winding Leads                                                                                12

Voltage regulation                                                                           ≤±1%

Bearing number                                                                               1

Cooling Air--(m3/sec)                                                                        0.514

Weights*                                                                                     Open          Enclosed

Unit wet weight kgs                                                                          1415          N/A

* Weights represent a set with standard      features.  See  outline          drawing for weights of other configurations

Dimensions                                                                                   Length "A"    Width "B"                Height "C"

Standard open set dimensions, mm                                                             2100          900                      1480

Control Panel

Manual Control Panel:                          Auto Control Panel:                                         Remote control Panel:

Manual start                                   Manual and auto start                                       All the parameter can display on LCD screen

Voltage, Current, Frequency, Battery voltage,  The parameter of Voltage, Current,                          It includes all the function of manual and auto

Hour meter, Charger Alternator Voltage and     Frequency, Battery voltage, Hour meter,                     control panel.

Speed(R.P.M) can be displayed by means of      Charger Alternator Voltage                                  Detect RPM of the gen-set, active power,

LCD                                            and Speed(R.P.M) can be displayed on                        power factor and so on.

Emergency stop pushbutton                      LCD screen                                                  It also can detect main parameter, include

                                               Emergency stop push button                                  main voltage, main frequency.

                                                                                                           Event and performance log

See your distributor for                     more information.

                                                                                                     COOLTECH POWER INTERNATIONAL PTE. LTD.

                                                                                             Add:    22 Boon Lay Way #01-64, Tradehub 21, Singapore 609968

                                                                                                                      Tel: +65-67957003 Fax: +65-67957013

                                                                                                                         Website: www.generators.com.sg

The above information is only for reference  purpose and shall constitute no  restraint  to  us. No  further notice shall be given upon any change of the information, We reserve the

authority for final revision.

